<html>
<head> 
	<title>Настройки help. Народный контроллер ТН</title>
	<meta charset="utf-8" />
	<meta name="viewport" content="width=device-width, initial-scale=1.0">
	<link rel="stylesheet" type="text/css" href="style.css">
	<script type='text/javascript' src='scripts.js'></script>
</head>
<body class="help">
<div id="menu" class="menu"><script src="menu.js"></script></div>
<div class="content">
<h1>Описание параметров и настроек теплового насоса
	<input style="float:none" type="submit" value="На страницу 'Настройки'" onclick="location.href='config.html'"></h1>
	<br/>
<!-- Код картинки внутри файла кодировка: http://translit-online.ru/image-base64-converter.html  форматирование строки (длина 1000):https://texttools.ru/add-line-breaks -->
<img align="left" src="data:image/jpg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/4QICRXhpZgAASUkqAAgAAAAJAA8BAgAHAAAAegAAABABAgAJAAAAggAAABIBAwABAAAAAQAAABoBBQABAAAAjAAAABsBBQABAAAAlAAAACgBAwABAAAAAgAAADEBAgAQAAAAnAAAAGmHBAABAAAArAAAACWIBAABAAAAXgEAAAAAAABYaWFvbWkAAFJlZG1pIDRYAABIAAAAAQAAAEgAAAABAAAAU2hvdHdlbGwgMC4yMi4wAA0AmoIFAAEAAABOAQAAJ4gDAAEAAACuAAAAAJAHAAQAAAAwMjEwB5IDAAEAAAABAAAACJIDAAEAAAAAAAAACZIDAAEAAAAQAAAACpIFAAEAAABWAQAAAKAHAAQAAAAwMTAwAaADAAEAAAD//wAAAqAJAAEAAACNAQAAA6AJAAEAAADAAAAAA6QDAAEAAAAAAAAABqQDAAEAAAAAAAAAAAAAAAEAAAAeAAAAnAEAAGQAAAAHAAEAAgABAAAATgAAAAIABQADAAAAuAEAAAMAAgABAAAARQAAAAQABQADAAAA0AEAAAUAAQABAAAAAAAAAAYABQABAAAA6AEAAB0AAgAKAAAA8AEAAAAAAAA5AAAAAQAAAAIAAAABAAAAlqQAAOgDAAAlAAAAAQAAACMAAAABAAAAcJcAAOgDAACZAAAAAQAAADIwMjA6MDI6MDP/4Q4xaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wLwA8P3hwYWNrZXQgYmVnaW49Iu+7vyIgaWQ9Ilc1TTBNcENlaGlIenJlU3pOVGN6a2M5ZCI/PiA8eDp4bXBtZXRhIHhtbG5zOng9ImFkb2JlOm5zOm1ldGEvIiB4OnhtcHRrPSJYTVAgQ29yZSA0LjQuMC1FeGl2MiI+IDxyZGY6UkRGIHhtbG5zOnJkZj0iaHR0cDovL3d3dy53My5v
cmcvMTk5OS8wMi8yMi1yZGYtc3ludGF4LW5zIyI+IDxyZGY6RGVzY3JpcHRpb24gcmRmOmFib3V0PSIiIHhtbG5zOmV4aWY9Imh0dHA6Ly9ucy5hZG9iZS5jb20vZXhpZi8xLjAvIiB4bWxuczp0aWZmPSJodHRwOi8vbnMuYWRvYmUuY29tL3RpZmYvMS4wLyIgZXhpZjpJbWFnZVdpZHRoPSI0MTYwIiBleGlmOkltYWdlTGVuZ3RoPSIzMTIwIiBleGlmOk1ha2U9IlhpYW9taSIgZXhpZjpNb2RlbD0iUmVkbWkgNFgiIGV4aWY6T3JpZW50YXRpb249IlRvcC1sZWZ0IiBleGlmOlhSZXNvbHV0aW9uPSI3MiIgZXhpZjpZUmVzb2x1dGlvbj0iNzIiIGV4aWY6UmVzb2x1dGlvblVuaXQ9ItCU0Y7QudC8IiBleGlmOlNvZnR3YXJlPSJBIEJldHRlciBDYW1lcmEsINCh0YLQsNC90LTQsNGA0YLQvdGL0LkiIGV4aWY6RGF0ZVRpbWU9IjIwMjA6MDI6MDMgMTY6MjE6MzAiIGV4aWY6RXhwb3N1cmVUaW1lPSIxLzMwINGB0LXQui4iIGV4aWY6RXhpZlZlcnNpb249IkVYSUYg0LLQtdGA0YHQuNC4IDIuMSIgZXhpZjpNZXRlcmluZ01vZGU9ItCh0YDQtdC00L3QuNC5IiBleGlmOkxpZ2h0U291cmNlPSLQndC10LjQt9Cy0LXRgdGC0L3QviIgZXhpZjpGb2NhbExlbmd0aD0iNCwxIG1tIiBleGlmOkZsYXNoUGl4VmVyc2lvbj0iRmxhc2hQaXgg0LLQtdGA0YHQuNC4IDEuMCIgZXhpZjpDb2xvclNwYWNlPSLQktC90YPRgtGA0LXQvdC90Y/RjyDQvtGI0LjQsdC60LAgKNC90LXQuNC30LLQtdGB0YLQvdC+0LUg0LfQvdCw0YfQtdC90LjQtSA2NTUz
NSkiIGV4aWY6V2hpdGVCYWxhbmNlPSLQkNCy0YLQvtC80LDRgi4g0LHQsNC70LDQvdGBINCx0LXQu9C+0LPQviIgZXhpZjpTY2VuZUNhcHR1cmVUeXBlPSJTdGFuZGFyZCIgZXhpZjpJbnRlcm9wZXJhYmlsaXR5SW5kZXg9Ik4iIGV4aWY6SW50ZXJvcGVyYWJpbGl0eVZlcnNpb249IjU3LCAgMiwgNDIsMTM0IiBleGlmOkdQU0xvbmdpdHVkZVJlZj0iRSIgZXhpZjpHUFNMb25naXR1ZGU9IjM3LCAzNSwgMzgsNzY4IiBleGlmOkdQU0FsdGl0dWRlUmVmPSLQo9GA0L7QstC10L3RjCDQvNC+0YDRjyIgZXhpZjpHUFNBbHRpdHVkZT0iMTUzIiBleGlmOkdQU0RhdGVTdGFtcD0iMjAyMDowMjowMyIgZXhpZjpQaXhlbFhEaW1lbnNpb249IjM5NyIgZXhpZjpQaXhlbFlEaW1lbnNpb249IjE5MiIgdGlmZjpJbWFnZVdpZHRoPSIzOTciIHRpZmY6SW1hZ2VIZWlnaHQ9IjE5MiIgdGlmZjpPcmllbnRhdGlvbj0iMSI+IDxleGlmOklTT1NwZWVkUmF0aW5ncz4gPHJkZjpTZXE+IDxyZGY6bGk+MTc0PC9yZGY6bGk+IDwvcmRmOlNlcT4gPC9leGlmOklTT1NwZWVkUmF0aW5ncz4gPGV4aWY6Rmxhc2ggcmRmOnBhcnNlVHlwZT0iUmVzb3VyY2UiLz4gPC9yZGY6RGVzY3JpcHRpb24+IDwvcmRmOlJERj4gPC94OnhtcG1ldGE+ICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAg
ICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAg
ICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAg
ICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgPD94cGFja2V0IGVuZD0idyI/Pv/bAEMAAwICAwICAwMDAwQDAwQFCAUFBAQFCgcHBggMCgwMCwoLCw0OEhANDhEOCwsQFhARExQVFRUMDxcYFhQYEhQVFP/bAEMBAwQEBQQFCQUFCRQNCw0UFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFBQUFP/AABEIAMABjQMBIgACEQEDEQH/xAAfAAABBQEBAQEBAQAAAAAAAAAAAQIDBAUGBwgJCgv/xAC1EAACAQMDAgQDBQUEBAAAAX0BAgMABBEFEiExQQYTUWEHInEUMoGRoQgjQrHBFVLR8CQzYnKCCQoWFxgZGiUmJygpKjQ1Njc4OTpDREVGR0hJSlNUVVZXWFlaY2RlZmdoaWpzdHV2d3h5eoOEhYaH
iImKkpOUlZaXmJmaoqOkpaanqKmqsrO0tba3uLm6wsPExcbHyMnK0tPU1dbX2Nna4eLj5OXm5+jp6vHy8/T19vf4+fr/xAAfAQADAQEBAQEBAQEBAAAAAAAAAQIDBAUGBwgJCgv/xAC1EQACAQIEBAMEBwUEBAABAncAAQIDEQQFITEGEkFRB2FxEyIygQgUQpGhscEJIzNS8BVictEKFiQ04SXxFxgZGiYnKCkqNTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqCg4SFhoeIiYqSk5SVlpeYmZqio6Slpqeoqaqys7S1tre4ubrCw8TFxsfIycrS09TV1tfY2dri4+Tl5ufo6ery8/T19vf4+fr/2gAMAwEAAhEDEQA/APHF05FGCm44GaX7Gq9I62JLVi2Ruxn+lQGDBJr9Xv8A18z4O5mPBgD5aabbeD8taZt8AkLwaia1zztxQTcyxbKjUCL5T9a0jAwx8itTTb5GcBeaZOnQzGi/OkaEbvm9KvtFgn+VEWlz6jeJDbo0jnHyjpVpGlOnUqzVOmrt7Jbszvs6mmtBt/hrovEPgm90BUeZN6Nj94vYntWYkG0DK81py2R04vCYnAVXRxUHGS6Mz/Kz/DSeR1q+0eAT8vWl2b93zKvB4oscadzN8j5j97pTfIx/DWgbfnrnim+R/s1aix7GetvuGfl4NHlf7XetDycqPlXrSfZ/lPzAc9BRYFIz2i9Aze9IYGx93itD7OCPm3UNBngKcAd6OVDUmygsW3j5aUw5NXxBz91Rx1qNo/LTO7qaVkXzIqeRjn5qDDgZ29avxWk90sjR28ki8D5Vz+tReUVkGYn3g42t2rV0ZpJuOjMY4ijJtRmtN9Sr5Xzfw9KEi+X8attC8YR3ieNeTnb1pI1Eqtt3VEqco/ErGsKsKmsXdFfyv9mlEXP3alYqJNo3ZxzT1weitmocLI151sVvK+U/d603y6um3yCSvNIYufwp
WHdECx4Yfe6U9E4+63WnBdpA+apFXGfvVPKzRTAJwflp6p8w+70p6feFO7HPTNRylcxHs+X8aDEuKk+rDHbFWNLtDqN9FCpbH8TAYwKEhOSsVFiX+7TyqrwVXNe86B8I7SLTxNJGqYXeJGG4+vP/AI7/AOPVT8W/CqGKxMyIZCFJDDjHHVv6f8BreNLm1OCWLinY8VCrn+HpSMi068tpLG7kt5PkZW4X1HrUY6n5qhwszqUr6iGKMg/LTPs6/wB2nDqaDTsVe5H9njyab9kB4U496lG4kfLUgRgeM59qXKik7FY2GP4t1N/s/f125r2r4P8AwIf4iRR6pqmq22i6AZvs4nd186aQdEjT36ZqH9oX4XaZ8LPGSaTpMtxPb+Qshe5Kl2JHUDsK541Kc6jprdDcnG2u54ydL5/hpraW2a1CrAZ6VYsdPudSu4rW2R5p5WCIqDOWJwB+dauEd2HMznH0aRmJHSojo8wPCZFfT1j+yPq9t4Kvtc13Uo9MmtoPOGnAeZLjGQHP8Oe1eReDvB8vjHxXYaJDKsMl5OsQlfsD3rmj7GpFyWyHzy5uXqeeHS5s/wCpaojaFeCu0ivqfx5+zVZ+HPDGq6rpmrTXh02QJc/aofKDsRzsHf6189yWG6Rh6HFVRo06nvRE67XxHU+VyO3yioTCxJy3FassXA+ZegqsV3Ejd0/2aUdjzjO8rPHoaYbcMSe1aLxcj60xouTmqWgXKBt+BheKY0e0fMufTNaLRfLznHbNX9C8MS+IrnbGHSFOWlPT6CqW514TC18dWjQw8XKT2SMrTPDtxrl2ILZev3pOy/WvTNL0fTvCGlPLIyo4xvlb77ew9qtY07wfpaMAkSjhdv32PevOde1++1+4LSKI7dc7Ih91R/ia6I6as/XIQwHBND2tW1TGSWi6R/yXd7vod3puu6Z4qtry1KB89YJl4YeorhPGHgV9EkeWBXksmIOf7mezf0rPtvtNlOk0MmyVCMV6Z4Y8
TweIoTBeLsudhUx/3hjrVxdtGZ4XNMHxjR+oZlaGIXwTWl/L/gdemp5p4P0C31vXEtLhWMZDFvrjiu/Pwt0UxoSJEJz/ABelWrHwYuk+JY7q1jb7K6HdGOiE/wCNY/xQnmtJbAxM8QaNvut/tVpFas9HBZThuHsor18zw0akoT8ndPlSs30LLfCnR2XiWYc9agm+Eel7SwuJ8AZrhzqN8Bn7RMuR94M2a6j4cXl5d6rcRXFxNIghJEbt/tdau9jhyzNuH81xlPBf2eoubtfT9LHK+L/DMXhnWVtIHeVCoYM/bPasswNj+Gu4+KMX/FQw4UuNg+b09q5NoG2jC8ZpzjZn5xxBRpYXNcRRox5YxlZLsUJYvv8A4UC3UkH5uBV9oiAc9KQQ7jxnGKix8/dXKRt8DO3rVjTrJL7U7SCT/VvN8w9R3qcW53DC1a0OILq9kGX/AJaj+VdOGgpV4J7XPNzKbp4OrOOjUX+Rc1DxDe6S8VrptrJY28M2flZsSY9frXoE/gNYPCCeMzpitfF/tX2BpvnERYBZvoW3VY8O6HY+M9SkN7fJ/ZWnMb3UHyxKxruJxnj5iMcetd5f/FHQZPD2kap9j23F3cvZ3FoYlBa1Awyg/wBwBlA9zX5v4gcZZnk+Y0cBk652mnOyUrb2j5XSd3vrF9zyeG8kwWY5e8RiqbhJ3XxSTa7vXW/ndWufOlh4ibUnlstTtXuYZ5xGmDgxc9M9xWdrvh2fQbmYNBKluH2o59MZxXqWteGrfwTq8umpcxtavOJbSR2XM0Dcxt93vk/lXMXbz32l+KI53aRY5lCBmyPvDpX6/l1SnnmWUcXzX50mvLuvkz495jUyrMqlOjT5YJ2au9btK68zmfDXgy68RTGYyGzthGMTSLweegrV1v4Ymw0yCa3uRKVjLSs525x6Vr33iW48P6glsV+0Wn2aGMQb9uCBmqOu+P7fUbOKK3s12mPYzSjJUnjj3rq9jgqUXCe637ijjOIM
ZiqWIpK1KWqta1vM4gQMpbC4OME7uuKTyumdtWxDll+X1P50v2fKn5e9fKOx+tqTe5TEe1c79uD0pRHkg/Mc96t/Z2DEbVGRihYGIxu6Uik9SqI9w37C2DjNOSEZKhcE8gmrQg4PzdqRolDKfmoSGpO4mmadcatfwWttatcTSHbHEiZJ5r07UzoPwnks9Nk0aHWtcWJJry4uJSuxyc7V2/dwOprmfhh4ktvB3ib7XeRyrA8bQySx53R7hjeMdxnP4VsXfhbwPd3ErN4vuC7dfMspNwwehPfrSSSb5jKU3t0OsGt6H8W7az8P2l9qmm3c6mTydgkiEo7FvvH2zWv4N0XVPD3gSa21cbirsIY2kwYhnOQcHrjpg1w2gaR4Q8N6nb6hbeOZIpIGHMFlKHIz0yVx+dWfFfxmbXFuxbq0KNI3lIw2/JnAB988/wDAa0i3fXZHNJX0gedeLo438Qz7IygU8qx3ZJ79FrLEHPp7VYdWluDNId0khJNOEfP3TSbu7nZC8YpFURcfjTmi+cVaMTNyF4pViaszZSKnl4JI696cUw2dvUVaMVKsIPB4B9KQuY7f4LQyXXxK8OwbmZftsXHp8613X7Ykhl+Ld0D0jhRP0qf4IxfDjw7caT4g1rxLdW2sWs/ntZJaOYkwRjLDnnFW/wBobUvAvjO+vPEWj+JJb/VJSqR2H2Z0AUdSWZa86DbxV7O1rbeaY6nwx9W/wPnkQq46MPerNlcT6bdRXFvO9tcxsGSWM4ZSDwQfWu/+F3hjwZrE143ivXJtKhii3QeUufNb0zWDo3h7T9Z8VpYLqMVhp8srBby4GUVM4yfwrrck76bBdvY+jPhXe3F3+z/41vryeS6uZZWEksrszH5Vxmvl3T7260fUI72zmkguYmDLNH1U8kV9geHNL8JaD8KdV8JQeOtInmvGJW5d9iqM4Ix3+7Xyr4p0W30LWrmztb+DVYUY4ubf7jn1/CuTC2kpru2/kVOXvprsi54o
+J3ibxnaC11fVpbuAP5gi+6u7GDle5x3rlFsN2T61aVPz7VNsbHNejFcukdiNzVkTIA29hUDRbcjbxV2X5mx6H+lQMuMn0rgjscbkVjFwM7cdqY/7sHHfipPO65Qk47da6Xw14SOobbi9j8mAkFU/vfWtEmz1ssyzE5tXWHw0bt9eiXdszfD3hSTWyJZd0NurDn+9XZalqdl4YsUijADFdsUI6k+pqPXvEkOhW5trYhrg8Iq/wANeeyyS6hM800+XZvvf0rosoq5+mYjH4Hg6g8HgLTxT0lP+X+u333DUb2fXbx5pz04Cq3aq8dts3ArgEcVYjh2K3O6pVXDD5e1S5Nn5JXr1MRUlWrScpN6tlVY/wCL5eOKgIkgnWSNyGUhgR1zV0puKH60ix4zn1prQw5mmmt0d34U8VpqWy0vHC3YGFkH3ZR/jWR8VIsz2AC5AV8n8a5YxskhZJAD2x1X3qzq19d6ylutywfyUKBl6ke9bwly3ufoVTi2pjcmqZbjbuenLLvZrf5LczDECVC7eldH8M42TWrj7o/cnn8VrEEPA+XoMV03w4iK61eDav8AqTj/AL6qTxuFH/wt4b/EVvidHv8AEEXG75RXKeRlSNp4Ndp8S1Y69EPl4UVyphyxG6uipozLid/8LOJ/xMrC34PGPegwc5DcYq0IVQfd3e9PVMgcYrPU+YuUDb52ncx5p8Ev2C5jnWHf5TAnnGeatvEzsPm6c1PZW6TXsSsGkBYDH404zcJKa6GdWnGvB0p7PQ7bwh40l0CG5lsPsS6dfDzL21uo0kd2XoBu7GrL/GjTDhLjwxpckYJyTYx9K+k/Fvw/8OXOi6lbLpGkym1s7aSK3tIcXURJGXc9x3NcT8b/AId6J4O8P6lNpWhWd5Nql2kMk8Kq66euB8ijsWNfP4jC5HmWI+sV8FB1J/E2t2ktb3PEpZbisNB0/rU3GOkUm1ZXdvX1PFPHmu/8JFPBe6nHaxWGmhVs4bBVjLDr
g/SuH0/WpbS/u7hI45YbpjuilG5G+bg/UV9S/Evwz4Zh8IeM9Nt/DWm2Vzo2n2UqXcKYlaSQoGzXymEVFVRuYAnj0r3stq4fBYWOHyykqNOLvZd2k/xuYxyf2lScsxqe2k0ld6Ky2073V7kd/dz6lcG4nKiU8Y6BR2AFZ7WZZyzMv/fNajRKyk7aFi+YfL2rSc5Tk5SerPepQhRpxpU1ZLRGesa4ADZxTvJ6rt681caDCk+9OMeSBurOx083Qo+XnDbM84pvlNtbIVRVzy/lb5jxzQI1c/d3cdaRSbKaw7WH3fmGKPIBUgvwDV1os4G3pR5Ocj5eaZSZnm1jZ33Fm3YYfhTzAoC4VsZqyQ5OQygrxirEmn3UKEyQybOCGZWx+FUSn1MxrJdpOzO09N1PS18twcdf4vT2q4qcbSzAnjHrThCmPmU8c80mWtymYuOG70bPVuatmIgEiMMD0NOWNgB/D7VJXQqbVHIYk04JgZ29atCLBJ9acYlwKB7FMRZFAi2kA1eES7RThFx92gRT2k8BmwKNh/g61bMBwcdaQxDA/vUgZXCMRxtz3pUDLVlV28Yz7UC3yScbaQXsRbmPG40oTJGfmPY1OkWKVYtzZPWgCNIuTnrUvlcCpUiwTUvlBgPWtI7juXW4HHXAqpktkKcsTjHrUzJLK+I08yUtgJ+Fdj4d8LLp5S5vQrTEcK3VM968qknI9fJMlxOeV/Z0VaK+KT2S/wA+yKnhnwiqlbu9Qu55SI/oat+IfFEVohtrLLzYwZF/g9qreIvFRObSycZLYaQLzj0rlgpJfknPJZu5rrbUdEfcZjnmEyLDvLMj3+3U6t+T6v8ABdCCSOSaUNIS8nJLN2zTEh8oH+LJ61aaLkYDE9x60ip047/d9KhNs/KW3JuTeozb/rKadu704qx5WVP8PPSg27Z49OaqxFyuEORxu9DSFDg5XvVhI8sBu6Gk8pfm5Y+3rVBchC8HhRSOgORuxxzU5iXPK7Tj
pR5Oc/Ljg81SQMpyRKxAzuwK3fA11bWOp3M07pEjx4Xd3O7isp4iGAVu1NWBB/vZqz0Mtx08txlPGU0m4O9mbHjq6h1DWEkhkSRABl17H0rAKfIdzD2xVg26hCdvWnCPyi2F4OK1b5nczzDGzzHF1MXUVnN3sioYgG5ZiMdKUIu4YTNW/L3cetGzDAbulB5tys0Xy8BVOafE720qyLjcvzc9OKlMSlScb8GkMJZjgbTijcLnqep/tLa9f2TLFpmm2l1cRpDPdJHmaVE4Ck+hFQWX7QupJqut3N3pdlqdtqVxFcSWs4YqskYG0/mBXmPlFQN22k8phkhhj/Zrn+r0kmlH+v6sNSd73O61X4w6prEPitLiCJn8QGPzHJYeSEYMFX8q85ZARu3fMTVsw7gDhmpDFiP/AFfetYwjD4V/X/DWIbW5W2AsRu5I5pGVdv8AF6Vc8lmZf4fal8lhkevFWOL1KJi+9hWxxQYyACv1q15DKwG7vSeRvz8zHB6UjRFRUfO0beeaFjEeDu+Ymrgt1zwrZo8rdx3Bpj6XKhi5P50nlK3Oxmq4YmU4ztpnlsEJ3Hg9qBpvoXfCemRXniTTYZIQ8b3MQZT0I3jIr2uPxPpl5/wltjrlyZoluZI0iaRQI4wSF2j1z0rzT4S2Fje+OLFb+SYhGM0XlMPmdeQpz7itDWbnwTqupXVzcw6ys00zSMB5fUnPHtzUqzbuJ62X9dP8jzeU/wCkFY2Pl7jt9dueM1JsQjlq9G03Q/BusX0FpZx6z51w6om5YyNxOBk/Wue8Z6PpukeIZLLSbmW5ghXDPNjJbuPl9KHLU2i+WyOaKKAAN2KPKH93jtVxLdsn7tI1vzywz2xU3NEV/K4Hy08REKcAg+oqwIOOd2asWtj51wi7fvECk5WDc6j4T/DGf4ieJYrFR5GnxDzbucnCxRDk4PY9a9S/aF+Fng3wjpOgTeH7f7Mt4SxnaRnEiYwGP4Zr0K1+GereF/hZaaL4
Ujil1DUgs+pXn2hUbaeiKewxwao/tLeB9Xv/AAh4fMMMbwaXZqtxIZlBDAKDxu+avDjifbYmL5rLXT5dfU2qR5ae3Vf8E840/SPg9pH2DT5xqviS/uGUS3cT+THGzYGB64z0rmvjr8K7P4ca9BHp2/7BdRCaJZDuYA9jWh8Evhs3iDXBq2qZttA0w/abm5c4UAchPxxiqHxs+IH/AAsDxW80albKBfIgTO5Qq+n1rspc0a7jGTaS1v36WM5tcqfX9DzDyjgYZUNdl8MvhrefEfX0020lS3XbvluJRlYlHU/lXK/Z8MCYxtPr0r6T/Zgt7S38O+Kb27QhBBteRVy+3ByAfpWmJqOnTvHcqlFSeuy1Obvfhz8KNNvpNKm8TX76gikPcGMeRvHUDHOM+lYHwn+Gui+NvFOpW1zczXdnaxNNGsDbZbj0xnmu/wBG8K/Dn4kyapZaVZX2naqkbyRNLKWEhGSSFWvCbyG88MavcQwXE1tPBIyB0LKxFY07zjKKk0/Md7NNrc9B+Mfww0fwZY6bdafI1rcXKGR7CZ90ic4BNeUqvHNWrm8u9QmEt1PLcy9MyOzcUqwcAn5a76acIqLd2Tu7na6H4dh0pBK6+ddFRkt/DmmeIbHUdUQRWgjii6Es3Wsr/hO7zPMMWQAPu00ePbgEk28RIrnhOCikfscOIuHIYH+z6bnCGz5VZvvd76lOfwVqNvE0pETFRuOG9Kx496Z3EBg2CK9ItLg6jo5mZCGaNjtXoOK8+8vEjkL/ABnNbSiuVNHxvE2UYHLaeHrYG/LVV9X6W6LuMKcgD60MmeR1HWpGTdyMKPQrTSn+R0qUfBDQm4ZHWn7RuG5e1Ky/f+b0p6jzWC5yMciqsSyJEJKBVHfp1rf0/wAFXt6qmRltYwM7nGSVPpVHS7iKwvrecoZAjAkDrwa2NV8X3N6ZPsq/Z0JGdvU49a1go/aPp8qjlMKcq+YycmnpBaX82+xYPw9UtkXpcOP7mK5/
VfDd1pCh2Hmw8gS/0otr66tZzNFOY5AcsS3Wu50i+XWtKQ3DKx5Ei7ep7GtYKM3y2sfU5fhcl4j5sJhqLoVrNx97mTt0d/08zzILyOAPrWnp3h6+1MK1vB8gySzn5cUt9aJZaiYiOI32hdvUDnFdFfeNLeG2SLTocFVA3uvA9cUlFKVpHy2XYLL1Vq/2pVcVT05Uvek7209OpTX4f3OBm8gDkZxhjj2zWXqnhm60oFpEMkRH+tTpmpv+Eh1AXKzfaXGOdu7AH1Fdh4f1c65bSxzInmIeV/vCtY8knyn0mCwfD2eVHgsLGdKq78rb5k7K+q6fI81SLn7rUSoQgCr3ra1/Tf7P1GRI2O373y9vaslo968hic9KmUXF2Z+dYvDzwdeeHq/FFtP5EBVmLjjjHSmtF84+90qwIsEjbtz2pzKNyqV4qTjuVfKqVIC77VTcSMYHepUgwD/dzXZeHZdM0XTEupZUe7bIdNuZPbnsKaV3Y9jKsBTzCu6dasqUUm3J9l2XV9kczF4X1OWMMLN8Hp8vaq13oN5p/wA1xA8IPQnvXV3nje5eRmt4kjiHGJBk49c1saLr0WvRm0mtQkoUsQejj2rS0L2ufYYXKMgx9V4PC4qaqPROUVyt/wBeh5i0IJ4696BErvjbywrpvFGgtpF7iPCwyfPH7eoqlotot1qNrA5yGcBh6jNZzTg7HxuIy6thMa8BW0mnb+vLr6FWx0C/v0329s0gU4zTb7Qb7TX/AH8BhyMgnvXdeLtSm0lIYrSXyQ6/fC+napdMlHiXw+y3cYaReAzevrWiprmUXufff6s5fLFTyuFWX1iMb3suVu17W32e55iIjjnGc84phhUsQWbJq9NAsczps3KOPl9jSOj4UomAvGfTNYWs7H5m4tSafQoiDKgfewetOWDGcx596uLEecMue9NMOTjdVDXYZoGo3ehalZ39uoR4H3c9CAc12Or/ABE0y5uTJb+E9NiDAF2mTcS3c/jXIrGp
Qj0oKru4X5sVPmVY6/8A4WNZ2WmFtK0CDTNVdWja8jOQikY4HauAhj3u5d3ZyN3Pck8mruPMQhV+QdfrTlViwJ6AYFTsUooalv0wvGKmMGAMqpHanKrBAS24Z6elPxuxWbZoQ/Z8c4Vc09YMchlyKmCfvPwp+z0WlcZZstXns5opWnl8tCCVRm5Ar0v4n/FzTviBqOjqbW6g0+0VYriMSDMgBG7Ge+M15Qx2/wANCBmI+bHtWLpxclPqv1BydrH0BrHxZ+H2ueH7TQ3sda03S4FGLezeNVdu7N615D45PhJrqJfDEd8kJBMhv2HJ9ttc2yru4696egUqR0rOnQjS+Fv7xSbk7s7Gyl8Ep4Gnintb1/E5PyTFv3YHbHzVr/Bn4mad4Oe/07V0d9G1CPExiGSp6Zrzd/3gB644zUZfccDoKqVJSi4y6iUmndHuNp478C/De01S78Kvd3+sXqmKMXMXlrbg+hrw7VLybVb+e5lb95Kxdud3JqI/d/Gl2L5f41dOmqd2nq+r3Kb5txixNkZbjFWlVdx+ao4k9OnerUbHcw28CulblIokBmxt5JOfypjR5XBXAB4qQpt5PQ4oGcjrtryYbJHIlZ3O40fnw/H83/LLvXCv80sgZujHG2u90NcaFF8v8LfyrhXTcW/h6cfnXqSX7qJ+l8WO+XZe/wC5+kRh4Yj2pQnA+WlK5AHpT1j398+1YLU/MgRcR89c0/GWwvpzS+WqKflbOKkKbmygydvIrVCZAqYGPf8Au04LtHQnnpUqpyuBtOeacE4atCW7EIXfvAUAEEYNdt4QtFTTZbgLzNL/ABdOPT/vquZsLF7+7WBcO7dz/CPWuzvLqHRtLSNRyowir3PrW1GN5cz2R+l8GYdYevPNcQ7UqKevm+3p+qON15pLjVpWbG3eR+QrMWJQq/N3NXHcySbiu47iSPTNRRozbdq45PFRJ3lc/PMVXeIxFSs/tNv8SEqodz9K6vwRb5mupcMf3YGP
97n+lYK2hlYKvEh4A9TXd6fZpoOkYldQ4AZz79hWtKPNNH2XBuCdfMY4qelOl7zfbt+Ovomcz4xlaTVPK8vARRg1gGNhHk9c1e1CU3t5JKzcs3H0qq0S5ORu96dRqUm0fMZxi1j8wrYmO0pNr0vp+BEybjktzimlBt/vepqysQdhhelO8r5T8uOahHilXYNw2+nenhGx938ulTeS24/N2p6wAbS1AJlbYP4jj3rd8JQSf25AyuFwWLe645rLdRCuf42OBXZeDdJW2ie7uFyzAhB6L3NOKbkkj6vhjAVcdmlFU1pFqTfZJ3/4BR8cBGW1T/lpszv9s9K5uzmNtcxyoMshBx9K3vEdx/aGoHywGVPlFYrI4UgnaBWlZpz0K4kxscVnFbEUXonZNf3Ulf8AA6y51HSNetY0uw8UqjJx1NV9S8Q2VjY/ZNNwVIKqSvGO/wCNctvY/MdyjoD6054VMjMTkkCl7SR1y4rx04yajBVJR5XNR95r12/AqyK3ms/mqW9PTNRCLIJY78GrrQ5x8tAj8on5V54+7WKPkVq9SqIVC5657elMMeUIxgDqautE5xztbt9KcYDGSWkzkfWmUlbUoKUdwMqQ/Uba7rwz8E9e8UaYl+DbWcbn5FuTtd1/wqLwL4b0ttL1HWNWWS5gsdqrFE2wyEnvXsOl65NdWttMmrNb2hslVYNmcSYOMtt6CuapKX2Sr6XZ4L4u8B6h4IvhBqODuXKyxlmVx/3z2rBjRJF3g78HFe7eKb201o6PpOv3L3jyu6tNbrsCyFgBk7eRzXk2u6CNC17UNPDGRbeTyxu9AMD+dXFtr3tyIS1szJKZIAj4xUqRsRgKuBUxiwQN5P8AtL/Kl8gDndmoudAxIdwz8tIYv3n4VZCZUfK1KIuflXj3qRszniy9SRQfN61ceFjxXYfCnQ7TXPHelW1/JGtuZd2JBkSYI+XHv0rKpL2cXJ9BxXM7HLxeFtWntvPj0y6eA8mQQsVx9e1Z
08LxSFSpR14Kt2r6Q8WfEbxNoPxEg0y3Qw6cjrFHaLHhHTgdPSuM/aL0Oy0zxbHLawiJriBJXWMbQGI5rClWlKfJJbq5M4qKun5HjRQZG459qDbCQgKjMT2FWUhw/wB1vl/rXvnwt8Mx+GPAkvib+x11bVJ2KWcZHmFffFbVKqppd2TGDd32PnuSxlRd7xOq9MMtWrLRL3VQWtbOe4C9fLRmAr1Txj8SfFs+j3Vlr+jrFaXI/dmaz8ryx7N61L8N/ifonhzwudLv2vbOf7T53m2aqd6jnBPvQ6lTk5uXX1uXBJvU8hms5bSXy5UaKQdVkG0il8ncB81dZ8RPE1r4v8TXF/aWgtIWbCgdTgdW9zXMxo3NdMXfVmsSi2cHC4O2m7TuG7H41Ie/4UIuGGOTntXmwWhyp6nYaEq/2LD17/drixErSyEqxHHH4Gu18Ps39ixc7flP3vrXHyJmSU7v85r03/Cifo3FCvleXP8Au/pEg8rrwyrT0XEi7ad5O5fvZ9qfnDKu08VjFH5jew0Rs4bvzUkSqH2jcpxyKkVAfnHJ6CplRi+AFBxzWorjFVdw5PXvSxWrXEohjjeRmYYCr1qVYnlkhQZcngKvf2rrNPso9EtzLM3+kBfnc9QOy1vTi5uyPoslyaebVXFvlpx1lLol/n2/yF0mwTQrIzzMjTNzIR0GOij+tczquozapdb3woGdoWp9W1STUJQuGWMA7U9aoojbx29qucklyR2PVz3OaVWlHLMuTjh4ffJ93+hXVcbOzc0Km5WO7JqcL8gwrZ5zXU6BoiRQi7uQAx+6rdves4xc3ZHgZTlVfNsUsPR06tvZLq2N8P6GLVje3K/MQNqnqPeqHiHWDfSGOJcRKcZ9asa5rhuMwRkCHPJXvWIowNvqc10tqEeSJ9NnWZ4fCYX+x8rf7tfHL+d//I3+8qiJipO3gGhEZiScY/3anKJzu9aTYp75HcVgfnpHs/2qaFwOW4zxWna6VPfRb7eF
iFPWq7RtDPJGw2AEZ+tOztc3nh61OlGtODUZbOzs/RlRYtrZXv1qRVQZyMH13U/aTkqmMHr61taLog1WZnkKrbR43N7+lCTeiNMFg62YV44fDxvKT0/r8yHQtEbVJvMljzar9/8A2j2Fbmv6t9ktjZwcOFxn0WptV1aPSojb22A4AAA/gFcscySM77ndznd6V0v90rLc+/xuLocN4SWWYGXNXn/Emui/lj/WnrtUeM7jk7lPJPvSGPBcAkhsDB6VaVOvG7mgLyflrlPzV6u7KaDaTF5bjHOdvy0xkckhep/2avBGSNunNMkGFB3cUmrlxZTw4UseCBg0gjy4Pmdan8tWbPXNCqv3VX5gaErF7ETRJ2bK+nvSlEwMrxVpUyOI+e9MMJkhJOFGcEUwdzovCGs6cmgatpepytaJeFXjlVNwJU8CvVfBdjYX0UC2+rXEttFbqqMt82W4Odydsdq8I+yhpCN+3GMf5Nb8HjLWrOKOOK8zFH8qqYI2/wDZawnTclZMtO+53utPaLd2Z1K88vSrW6MqXT3LXUsrKchQf4N2M/hXlmv6pFrniC+vkU7JpS/uQeQT+VWdZ16+8QRxQXc5kiTlAqBRnv8AdWs23i2Ar6GqUeVGavzajPJDoNq5XPIqTyiV6bQ3SphCwOW6HpTjFwfmrNnSmV2ViuWb2FKqsAPmqwEXA7UgXa3TdUl7lcpuYnG49sVq6FZ6hcaxbpo6SS3wfMSwffz/APrqkyMTkBQPX0qzZ3tzpVzHc2tw9vcxEMsidjnINZy1Viloz2/wd4r8feI9dt7G5sYESEqJbia0UFFU8ksecgZrg/jv4jj8S+MZBbvlbdBE0g6Fh1xWdffFbxXqFk9rPrdxJE4xgt1FchKzGTzQ5MhO4ux71zUaPs5OdkntoTN81k9h974e1LSkhnvLK5toZ8NG80bIr/Q9696ttX1HT/gVpk2gzy+fGcSvB1QZ5rxfXfGmr+JbO3s9QuzdR2q7Y8oo
2j696t+F/iTrvg2CaDS7kJDKQWhlRJFP4N0p1KcqnK7JtPboOLSUo9z1KfUrvxB8GLu48TurzLIRbTSrl2Ppmvn4r821f9WCcV03ivx9rnjGVBqd0skcQ4RVCKPoFrnFTDZ3da3owdKNn1E5c0roFRsc9O1SqnAzSeTnq3NTCJFA9e9dC3NUzJdMnBKqcCkA5Vi3IOKcwyDjg4Gad93A+9x1rz47HPZ3R1fh/a2jREbs7T/OuQfBuJM5x/8AXrsfD24aVD/unr16tXKO2ZZBvx7fjXpSs6MT9F4k97KMuf8Ad/SIzgKAO9DHLgKy5A5pzKONzVIVj3D0xWET80sMUA8M3FPCheEGB6+tKoBIAXin/M2R0A6CtLmT0LWjXSafdrPJGX2gqAO2a3h4ntJSWa2LY4y1c1tbcuWx7UeX8hPrW8ZyhsfQ5dn+Pyyk6OGklFu7TSevzR1A16zOCLdiB/srQ+u6e4P+j7T2BjWua2quAd2cU/YH25XgGq9rI9FcW5lbXlf/AG5H/I1bvU7SW+t5Y4yI42UsFXHQ+lac3iGwuFAeN2T+7trmeWUhV4BpVTLH5R0oVWSd11MsPxPj8LOpOmo/vN/dVtktui0OjS/0ckEW4JHPzR0v2vRy2fsyhT0/d9657axwfwp/lMf4v1q/ay8jV8VYvd0qb/7cRc1maymhQWkKxuM5O3rWUdzlBt6VZkiQOA27p/epDHyrbsqDipcnJ3Z8zjcXPHVnXnFRb6RVl9yNnw/q1tp+niGeTaVbptrG1J1ubuSfLMCcD6UxkUBjt60oVVONuTjg1XPLl5eh34rN8Ti8FSwFS3JT201+f4kaIrbTz17128F9YR26xRShQFBGPXvXF+Uy/NtP4VMoaONmGScdGqIzlB3Rvk2c1slqSqUIJuStqunl69TpWt9HcmQurEn5izN1pRa6QRlWXj/arlNQhmu7S5ghnNpcSRlUmCf6tiOG/A81k+DtBvfDmhWtheazca3c
Juke8uAqvICeFPsO1V7dvdHq/wCsVN6ywdJv/D/wTt9TtbBbQG2ZfOJ/vdqwnjIPLLirQGXYfN0FM2qvye+aTlfofOY/ErGVfaxpRpq1rRVl6+pVLqrAZz7VF8pQnb0arkkJB4X7v9aheJqR5rUiA5Ygqo/4F1pxRiMk7T6VIUkIxv201lBfOdykc/WgEM4GH3r6Gnb02tk7pMcUgiXAZUYkHJFPlDhMr3/2f0oLTsGA207ee9HknJVV4PNa/hnRV8QTzRzailiUHBdHbzP++fSuoi+F8Nxtki1yIop+Yrbyf/E1m5xWjHY8/eNlA6fhSoqh+WbOK629+HEiWdxLa6nb3jwxl3hQFWKjk/erlraIFQWDbskbfTFO6auiY7ifKGHG7mpl5Gdp/GnJEwPIwO1S7fkHzL1rFo12ICpKZKrgGmQssyKVkVipIK1NKmQRvA+tXvDmjWOo61BBd3g0+2d8tO4yIx3wO9Yt2VzdK5kkrGzHO0nqKVmRkGGya9k0rwZ4A8Q6rHodhcak966FI7vK+WzDnONvHNcvpvgLTovEWoWOtanHp9tYk7iv3pB22e9YqvF30ehXLscBj/ZqFl+b7q17CPhr4a8TaRqc/hu+vvtWnqWaO6VdrgDORXkt3A0UxQ9VJVvqKuFRTvboKS5XYh8pm5DAewqCUhD1AXuW9atxW/mOqL1Y4NenwfCPRNH0u0n8T642nXl1hlgii3/KehJolVjDRiUHI8jCqWBzuz/d6U/avNdx4++G3/CH3NtNbXC32l3agwXCjafxrt7T4N6HJpNvKZryOaW0+1G88xRADjpjbQ60Uk+5Sg9TxSL5yParUW3bTrq1W1u5YQySBTtV17gHrTGRuMLn39a2vroK5jD7p6dB1oOJBj5eOtMcnyyvY4NN3YcAdD1rlitBHT+H5YzpgRmVZMkAVL/YdlJJvClS33irdTXJYCjKqy4Od3rU8MrKDh8bf9qu2FfliouNz7/D8VUIYWlh
cRhY1FTVk21+qZ0V9odutrMU3ZXkfNTvAvhWx8RfbTqE8lvFCFlMof5ME4x9awhvdNrysVP3wG4J7U1V4fa0oViMhWqZ1FPZWPlc5zDDZjOMsPh1St2tr9yR33/CD6UdUlsvst7F5ceY5jMu2YFvvfd7VpH4S6YLlFTVSInfarudxICEn8mxXnP2mc7W+0yt/CNzdB6U5XuAqATyhEzt+b86hLzPmntsek2nwp025ndfOvYFjcr+925ckLyPamW/wo0/7FNM1xOs0QG77vOQWH8q4OHVtUR4z/adyHUFVKyMOD2xT4tX1CMSFdQnDHqVk5P1qlF9xfI7RvhMCblk1JcKu5d23IOOhp6/B8xSoW1DMXmlCq8sEAzke2a4b7feSebuvbj5xmT5up7VYGtaiN7NezuXXY/zduwrSz7gu1jobfwDYjUbm0bULkzJOkKERKRliAP4vetGP4SvtMlvqG2KPem+WLoFUEN97+I8VxcV7eW8oliuHVi6uznqzA8flWl/wkmsFgV1GUAnr70mpdGUvNHQD4WwiO4MWqS7bZmjfdb85G3p83TmpLn4UlbWWZNTZo4I1Z8w4IHfjdXNweI9Vijk23bqJOobuTz/AEqL+2tVMocXsnJZnA6FmGD+lUoy7idrHSW3wu+03pgh1FZFSRYJi8PMbH7oxu5zmqus/De/0rTzdRXEdxGZcKCuCBtJPP4dKx08RaurqW1Bt3m+czAZy/r+FKmvajDE0f213XYYtjHOQevHanyzT3JtdaGSokXaSoxkhsdeK67R/CWnapoFzcC/mOpQQSXLxRw4jj2nADN71yikptDHcckketdtZ+MtLh8IjRTplyJDlp5YLhVM7fwmQbTkD6j61NVz05F1NY2s7kC+E9Mn8KXOpW2ozXV3bxJLPF9nxFGXkC+Xu9R1rn7DT/t95BAm3fJIqLvOBknAz7V1l/4x0y88M22kwaddW3lJ/wAs512zS/8APSQbDn0xmsXTbzT7
O4064+zySTQyiS4Ekm6OQA5wq7fbmso8/K+bc1SXNpsdN4q+E1noEVsZNTEySXP2aQTIIi20jLx5YgrzgnArB8aeHdJ8PXcNtpV4l4vlhn2kPtP+8v3v6Vt+N/iDb+JtOW2trKaIiTzWku5FkZVP3Y1O3gAsxxXCs8m8/Mo46etKhGpyqVR6/IJuztEQOpONvzAU3ZjJyOaf8yruyqof503AaUfN8vf611jQ1kYjDNwelQTKA2HZsAcVb2Ki8tnJqKUBiDtXC8immTJFTavcbh2oKgGPYvPNT4IyoXnrRsLY+vNUZkSJICx+XkUySMiLO/bzzUzbQSNy81HMR5IYdQcDBoA734Y3ot4b+3S1vdzMp+02aK0ie30NdjqLaor6vMRLGqGIWeVwAcN2HBJ715v4X8Wv4ftJ7WWyF1aysHOxzGwP1Wuig+JdtbQtAun3cavyALpj+tcjg3NtI0b0XodF4pi1C60e6/0qe2aO2VplaBRE5x8wD7epOOK8YSN87mO7BJ5rrfEHimy1XSJIYLS9imcAqzXDOMZ5zXJBEKfPuzWsFyqxHUk+Q8l8j0XtUm5UxxuU96iRQo+VaXsPloaNFKw9mB4VfpTRudwoXJzzmmZCPzW34J1DS9L12C41i2N5axZJhjbv2z7VjO6V7XNYyTdmegfDXSR4N0+bxdqqeWEU/Y4pGwZXIwTj0riRrFhrfiuS8177QLWRi8httvmLzwB7V33iTx74J8WzI+owawERQkcccihFHoBXMaD4i8F6bc6jZXej3F9pVyd0MkjL58PtXnwUkpSlF8z/AK01Nm02rPY9A0OPSLnwPqcPgW5aO9Meblbxf3zRegxxXz/dybbhhJ9/JB3LzkHmvU4/iF4Y8KaRe2vhmyvDdXYIa5vG+ZFIxgV53o13ZHWo5tZSaa1Z90wh+8eauhGUIybW7+YTactCXwHbR3ninToWjDq86AqehG4cV3Hx5kJ8bmJQR5UaBR/D06CuK8QX
ulWviFLnQInis0KuizdSQc816PfeNPBHi97LUtYS7ttTgASWOGPKSbR0z70SvCoqlm9C42cUuzHfERkHwm8MpOfMu9mQZfvBc9vavIzqV6ITAt3MIsfc3MF/AV1XxL+IKeNb2BbeEwWdonlxJ3K+priVZZEwOoNXRi4U0mZyfNJskCmQEsxZvVqeq7QPmpqJ8py3NS5CqPXvXQnqScu0q7v73A5oM24YHeqryn5v7uP4utPL8t9BWMdjO5OHZhg5wKlTbtHaqqsvHarUSMwJA3D1pjvYsxN04ZqkBIOQvFNi+ZQMY96nSJj94bvQ0IxbuGPmCnjIzUkRVc/MM04RMu0FeM0qoj5X3rWO5m0Kjc0L91sDI9G608ghcDoOlO2MEz61sSMUkMDt2jHAqaNmVgc7c0wqwwc9u1Swtx97/vrrQMUR5cnd1qUD94rbunFIsavmjCqANvTmqWgbO5GfmLH3p4bAC+vFDtuydtG9ty524q0JiDawyGwc4I9acQqMflPTvSsvmI2Oh9acqtxnpjAx0piWgwbmXIVcVJsY87dvFNVWKsNy8U9IVD8dSKRSHB9qqD17U4b0DfMORikWJCpDN0NOcxqQBuxig0Wg0KApLNzSEb3HzUu1TyFbim7s8BaBjF2ruG6lZtoUhN2DmpEjYuRtxkUwhlGT0BxzQCdhUVueGXPNJLveLAboac0S+am5vRhtbinGNcsrNwRkVKZTWhVEWSr7vmzjmhkTDZ+ZfVfWrRgGFwMc9fWnvE27heMVRNikMMAFXp2NPZW3dM8dB0FWBE2KHhBxuammDRVVWCksy9eKfkFgWOcDNOeNV69O1MOMHauaQMZIyZ2qvXmnDOBheacu4kcbeKVdzIR6Ggkb8xHHXvUT7m49Kl2ZkxupGjVM0mBAw24JbkUkjB2GTxjmpW27fu02R8KAVrMpDVYFSANwHSmOWAyVwPWlaZVYAdaaWYHJ4B/2qk1RGzknO7pyKY0oHPc05gWU
7eff0qI4HDfNnvUNFIN26QHpSs+P4qibA4WomcKcNU3HcshlIz6U9HzzVVHA6VMswHJ6VNxk6S7CV9eanVlYZqoCpjyvc1LH90UkNK5xJmwSu7bjHFKJPM43dKpeZnBLZyKkW4KsAozx0rNOyOdHSeHtNOr6jFbg4VhuY+gHWvV7Hw7Z2sUUaWsYGMElNxY+teY+Ab2OHXozMNsbLtAHrX0louraBJZw313bBLu2G3yV+5MexPvX47xlPE18bDCqv7KCjfdpN3d9V2scdRc0rN2RysPhaAzxRmwTzXwFUR9c16NpXwX0ZbYSX8KPMQD8ka7Vz/WsDTPEJ1Lxba311hVLhQCvCjIxivYknVn+UZOAQ3rXlcL4alialap7WU1F2V21p3t/mdWFpQmm3qeFfEX4NwaXYteab8oBJCbevtXi0hMbdMAEqF9Mda+xvGdzHD4duvOfYCo+91r481G4EmpzlFyjyN89fquVVJ08RPDXvFJNX1td2t3syJxUKjgttztdK+FGparpdnereWUK3QJhglkw7/QetUH+HWrwWJnkiWRVuTaeUpzIZO/4V6v4ZkKeGvCTJpP287iA4/5YfM3zf1rVbWbPwxpt7NcMbuM6pIhm7xscdPp/Svc9vO9tzqdKKf8AXl/meMxfDrUpPECaQDbtdGHzpFMnCLju3Y+1N8RfD7U/DOnx3Vw0EkMjbVeKXdg+ld/pHhu40DxZr2oTPJJbR2buLhv496nApLDSm1/wJ4etRgo965cnsgBJ/StlVknfp/wGzHlTXn/wbHG6Z8M9c1CNJ44YEheNZ182XbsQnj8zVZvhzrkV+bP7J+9ihMpy6hCq8ZB716doWsQ60niyXyGurOMRwRQxdWRSwGPfGa37WOI3ttciNltm0llSyfh0GVyPxqXiJxk00HIpW+/8H/kfP2ieHb/Xr1rSyjWWVIy5XfjaF61ZHgvVydPTyN734It1Vs78Hnn2r2fwloGm24TW7W0k02aa
CVGt5ZPlbGfmp1hdWUOi6HZZMGqXVnJDaXBXOz5jkA+9OWKlf3VoL2emp5FZfD7Wb+6u7WG282W2wJv3i/Ln/gVVtZ8I6joV3a295a+Tcz/6tNynd6cjiu50e2k0Xwh4qe5JV/PWDzD1Y561V+J8uy08NY4K2CNvPX7oreNSTqcvT/ITikk15fr/AJHPH4da1tJ/s+QrgHKsvesm50S90+4ghuLVopZVEiRnq2TiuqkvJj8OLNxIys983O7qNhrpNf8A7Ie+0eO/a4F6IIihToeRirVSXXzFyq9k+34q55XcWs9pLJFJGUlXl1bt6VHlxjdjPtW/40JfxXqQVhtM7Y9cADrWEy4U5YZz2rpTugirojAbcy8Dv81I678fMoxQUVWBLHJoXywxzQw8xQoL+YTuGMU0NFls9Mdqj3r8qlTjkilVwM4jwexoRp0LFrA9xKqwxNMwUthF5A96nSyuVgac2zrCGwZCvH0rrfhBEJvExWRgirbTZYdgUPNa3xKE9pY6VbafJGNAZd1u8PSWTB3E+4rl9r+99mkU0kkzzyW3nhtwzRuqSnKsV4/CiS0mSXDoyOwBCnqwr1jUfD+man4O8Mx3uqR6aUiYoCmS3rWhd+Hob/4iWQK/abaxtFkIC9SBkfnio+sq17d/wBws7f1tc8TktjFJsdXBUZwV5qwLRvLDGFyD0O2va9X8LWuseNdL1C6tAIprZpJoGGQzpyAfwFcJqnxI1aW4mt0EMFqrbREsK/KFPFONZ1PhQ7JaM4mW1kGMRtiq8kEkfPlkZr2i+8baqngjS78+U1xcTFHJhXkDpXRatbIblIL6OyGiNZ4fcFV/M25496zWIkt1/SCVPex85rCzVLYWNxqF3Fb28ZeeQ4CjqfavVvEWqQfD+Sx03T7C1mLxrJPJOm7zCR/hW1L4as4Rqt7p1oscl1ZwzQxjrE7HHHoM960eI2urX2+8zUL38v8AK54lqOjXmkOiXtrJEXTjcvvVJlVs
fL05r6HvNAtI9K0i3vv+JjfLeQxXE9x8zEnBK/TFc/408N2XhDT9QuBp0VzPfTMqsY1aKBc9B6H3qYYmMmo21LdNxTPGm5529qoyFi2DwDXuf/CD2TfDyS1ktFbVjb/bfN2/MPUD2xWfH4Hs7z4YJMLdDqY3TGVV+Z13dKaxEX062/4I1Bq/keMMpXoN57U0uxcAKWI6j0r13xx4O07w78PLR1gQaikipNP33Fc4P4U/wG+i6r4Yv7i80KzlksYxiXvMfeh1rx5kiktWux48x5PG0npUMpBGX6n+le2XfgaDxL4Xtb3StKitrmaQ5ETfwiuT+K3haDw5Hp0ccCxXBgXzNvUn3qVUUnZbiem55vLNtb51+XHFLaQ3F+5WGPao/iHemzBEZFOGLEAg9BXqPw9tLE28O1iZ3P7xiuW9hn0r08NQg6brVFdLS3+Z8lmuY1aNaGFw75ZNXbf6HnLaZcBzG0TiUDO3b+tVTvicqylW717F40u38MWisN11eXAINy68IvYCvHNUkYQec53PuJNdNfD06mH+sU48tvPc5MrzPERxywWJnztp9Fp925Ktxjj5cVYjlVhmsa3u94FXRccV4B+gx0OKDZz9BSxvtaneVwM9cUgXilHY47lq3nZWyhKkcgjqK9B0T4gT2tuY5oBcFQADv2tj3rzmL5PfNXbabYePlHpXm47K8HmcFTxdNSS79CZQU17yPV7X4lqwA+xuMdhJzXZaX+0Dc2EKxC3MqKMDzGyR7ZrwiO6wBVyG6DSAs1ebhuGMswcufDwcH5Sl/mZxhyO8T07xn8WNR8WxPB8sFseq7utcE7KoJHLE9DUaTxq2fWopp1Zc+9fQYfC0sKmqa33e7fzY+XldzZt/Fep2cKxW+o3UMQ+4glZV96qNrt7LYm0N3KbfeXaIvhC3rj196zHkZkPYdzTVkwwI5AHWuvQdr6nSy+KtYvrUWk+o3EtuAMxu+VXHTirun+LNV0+2+zwXskduUZQj
PkICMHjtmuRRsOH3d81cinUxk7ulUrdidUzptG8UahofmnT72a1aQ5fY3De9WYfHOsx3zXo1GV7phsaTd/D3Fc0k+4DnPHSphNjcRxjHFXyRfQOZ9zo5fHuvS3KztqErzLGUDHsCOlUH8ValI9m7XD/6FhYdoyYxnI/WswuWABCgHnJ7VWMssglLAAggBV9PWkoxXQTuzotb8a6zr1tHa3d0zwA5CAbVz6n3qnqniDUNaWH7XcGTyF8uM+g9Kxmzxl8j09KBIqE5b6URSjsitXa5tnXLqWwjsfN3WaOZUj9yMZq1c67eahdw3E0u+WEARNt+7jpXOx3Cf3ue9Wo7gD6dq1SiT1NK9vH1C5kuLh2aWRt79uowKqybQcDoaQXXFAkbf9RiqWg0R56sV4HAqFp3aQKq/nRLM3zL71UkkKrk9AaTLWxN5shyM7cGgStkZbNURIcsxbgjjDU6Gfrxu9z1qUw2R1XhvxFc+HruW5hCSGSF4GEvYMCDj86vP4pmuPD8Wky7Xt4ZTKkzffXJ5A9q5eCeIkA9MfrVqK4VSQV47U1CLd7D1sdJqfiufVrHS7WaCONLGLapXq2e5rVvvidfXlvfolpDDNdKkTTJu3KBwB+NcZ9pUYO3pUTTMxyehPFR7OPYbbOy074n6jpum2sACyzWs5lSeRm34PBH0puueMtH1SzmZNEjtr2Q5MqyY2nucVwrOwLc5qMvnB3Zx29KzVOKd0i91Y6yfxj9p8O6fpJg2izcyBt+N3Oad4v8ZN4nvY5xE1vsjWPy87s471yIZVbO7rUkcqnNNRjHVIclc9LtvHejava2P9t6U13fWq7I5o5Meao7EVf074xvb3mpXD2il7iNY7co3yxgcAH3ryxH3KG9OKlJwAfWo9lB7ofQ7/SfictlYWi3Nu800V6LuSZG+/6Cm2HxItM6rbXttLPZ3kyzxRhuYyDnB+tefvJs69KpvJjJ7E80/ZQ7EOT2PUU+NEo8Ru8qyNoj
IVFqNuQhG2p7T4s6XY3th5cEzWcMTwyRtt5zzn8K8fkkJOB07UyVgGAzjPWh0YdhqTStc9D8S+P7TxH4cvLN45Eupbvz1Y9AvQVleEvGNronhfV9NkSTz7sDymReCO9carKzYPAHQ+tLL5bjdu56VXLG1hLXU7+4+IES+F9LsbYzRXFuxLleMjvxVT4meLbbxYbGS0MgSOEJIWXqwFcQrgjA6igSZ4PU1nypaot67lSdmOHUZ29h3rtrHxZYWWjxtaxubhhhkIxg+tcZM+0Ee9Vp7oxgPEvzdDXfhMVGh7tRXifL5tlLx9p0Zcs0rXfb9DvYfGaahps1vqKtJOQdjDlT7sfUdq8/1m5Rh5UfRST96kfUJHj4+U45FZ8il33N3rXF42FSDp0VyxZGUZJPB1FXxM+aaVkxsU2witCG6bbWcSqHjbipoZV2mvGPsk2f/9k=">

<b>Расположение файлов веб-сервера на SPI Flash</b> - в НК Web интерфейс управления ТН, можно расположить в двух местах:<br/>
- на SD карте, там же хранится история работы ТН, которая пишется раз в минуту (чисто теоретически это менее надежное хранение);<br/>
- в микросхеме flash SPI, если она установлена.<br/>
Выбор данного чекбокса говорит, что НК пытаться загружать интерфейс с чипа памяти SPI, в противном случае будет производиться загрузка с SD карты.
Надо понимать, что эта опция задает только приоритет загрузки, т.е. если на чипе памяти SPI файлы не найдены, будет произведена попытка загрузки с SD карты.</br>
Загрузить файлы Web интрефейса можно на странице СЕРВИС->ФАЙЛЫ. На SD карту можно просто скопировать необходимы файлы через кард ридер, карта должна быть отформатирована в fat32 или fat16,
 желательно использовать карту маленького размера (1-4 Гб), и при форматировании указать максимальный размер кластера, для оптимизации скорости работы в НК.</br>
<b>Сохранение состояния ТН в ЕЕПРОМ, для восстановления его после сброса</b> - Эта опция сохраняет чекбокс включения ТН (тумблер на панели управления сверху) во флеш памяти.
При сбросе НК, это состояние будет восстановлено. Если этот чекбокс не выбран, ТН работает, и отключили электричество, то после его включения ТН останется в выключенном состоянии.
Обычно эту опцию надо включить, для увеличения отказоустойчивости НК.<br/>
<b>Число повторных попыток пуска при ошибке</b> - Сколько раз, ТН будет пытаться перезапустится, при ошибке или сбросе. Обычно устанавливется значение 1-5 раз,
если 0 то НК не будет пытаться перезапуститься.<br/>
В файле CONFIG.h #define NOT_RESTART_ON_CRITICAL_ERRORS в ней, можно перечислить критические ошибки, при их появлении ТН остановится и рестарта не будет.<br/>
<b>Интервал накопления точек графиков в памяти</b> - Для оперативного контроля и настройки НК сохраняет данные о работе ТН в оперативной памяти и их можно посмотреть в виде графиков на странице ОТЛАДКА ТН -> ГРАФИКИ.
Данная настройка устанавливает интервал времени между двумя соседними сохранениями (интервал между двумя точками графика). После сброса или пуска ТН графики стираются из оперативной памяти.<br/>
<b>Графики в памяти пишутся только во время работы компрессора</b> - При включенной опции, графики в оперативной памяти пишутся только когда работет компрессор, что позволяет уместить больше информации, но теряют информацию в паузах
и временная шкала на графике будет иметь разрывы.<br/>
<b>Запись истории на SD карту</b> -данная опция включает запись истории (телеметрии ТН) с интервалом 1 минута на SD карту НК. При этом история пишется постоянно, файлы формируются по годам.
Посмотреть историю в графическом виде можно на странице СТАТИСТИКА ->ДЕТАЛЬНО.<br/>
<br/>
<b>Настройки контура отопления</b> - блок настроек описывающих дополнительные настройки контура отопления<br/>
<b>Использование дополнительного ТЭНа при нагреве отопления</b> - эта опция определяет использование дополнительного электро котла (стандартное имя RHEAT) в контуре отопления. Возможно три варианта выбора:</br>
none - не использовать электро котел; <br/>
reserve - резервирование отопления ТН, если температура в помещение опускается ниже <b>Температуры для управления дополнительным ТЭНом</b>, включается электро котел;<br/>
bivalent - электро котел включается когда уличная температура опускается ниже <b>Температуры для управления дополнительным ТЭНом</b>. Эта опция сделана для воздушных ТН, при низких уличных температурах производится дополнительный нагрев электрокотлом.</br>
<b>Температуры для управления дополнительным ТЭНом</b> - температура при котороий включается электро котел, имеет различный функционал в зависимости от режима работы (см предыдущий пункт)</br>
<b>Работа насоса отопления, когда ТН в паузе</b> - при наличии теплоаккумулятора в системе отопления эта опция задает время работы насоса отопления в паузе (ТН не работает),
при которой производится отбор тепла от теплоаккумулятора в дом. Если установлен 0 - насос СО не будет включатся.<br/>
<b>Период останова насоса отопления в паузе</b> - при наличии теплоаккумулятора в системе отопления эта опция задает время паузы насоса отопления в паузе работы ТН
 Если установлен 0 - насос СО будет работать не прерывно. Задавая эти два времени можно настроить требуемый отбор тепла от теплоаккумялора в дом. </br>
</br>
<b>Солнечный Коллектор </b> - опции для настройки солнечного коллектора (СК), если он присутствует в системе и есть поддержка в прошивке НК (#define USE_SUN_COLLECTOR файл config.h).
СК может использоваться двумя способами: 1. При работе на отопление добавлять тепло в гео контур; 2. Для регенерации (восстановления) геоконтура - 'закачка' тепла в гео контур для отогрева грунта вокруг него,
что приведет к более эффективной работе ТН.</br>
<b>Температура воздуха (TSUN) выше которой открывается СК</b> - температура при которой начинает работать СК.</br>
<b>Температура воздуха (TSUN) ниже которой закрывается СК </b> - температура при которой отключается работа СК.</br>
<b>Минимальное время работы, после которого будут проверятся температуры</b> - время контроля температуры СК для его гарантированного открытия (начала работы)</br>
<b>Минимальное время паузы после останова СК</b> - минимальное время пауза, для ограничения частоты включения СК</br>
<b>Использовать СК для регенерации геоконтура в простое</b> - включение опции регенерации гео контура (сброса тепла из СК в геоконтур).</br>
<b>Температура воздуха (TSUN) начала регенерации геоконтура с помощью СК (+Δ)</b> - температура начала регенерации гео контура.</br>
<b>Температура (TSUNOUTG) завершения регенерации геоконтура с помощью СК</b> - температура прекращения регенерации гео контура</br>
<b>Разница (Δ) температур: TSUN и на выходе в геоконтур для включения СК</b> - дополнительное условие на включение регенерации гео контура.</br>
<b>Разница (Δ) температур на выходе из СК и на выходе в геоконтур для выключения СК</b>- дополнительное условие на выключение регенерации гео контура.</br>
</br>
<b>Времена и задержки</b> - блок опция описывающая временные параметры.</br>
<b>Минимальное время простоя компрессора перед включением</b> - Для обеспечения разгруженного пуска компрессора, после его остановки.
Задается время, за которое выравниваются давления высокое с низким, также это минимизирует число пусков компрессора и сберегает его ресурс. Обычно устанавливается 2-10 минут.
Обмотки статора компрессора, особенно не инверторного, при пуске значительно разогреваются высокими токами.</br>
<b>Минимальное время работы компрессора</b> - необходимо, чтобы гарантированно охладить двигатель парами фреона. Чем мощнее компрессор, тем выше пусковой ток и больше время
минимальной работы. Также это минимизирует число пусков компресора и сберагает его ресурс. Обычно устанавливается 5-15 минут. Очень актуально для старт-стопного ТН, что бы он не 'стартопил'.</br>
<b>Задержка включения компрессора после включения насосов</b> - Необходима, для обеспечения необходимого протока в испарителе и конденсаторе ТН (инерционность системы) и
обеспечения валидных данных с датчиков протока (проток, должен успеть считаться) и температуры. Иначе останов по минимальному протоку после пуска и не точная регулировка ЭТРВ
в режиме Стартовая позиция ЭРВ определяется по температуре подачи.</br>
<b>Задержка выключения насоса СО, после выключения компрессора</b> - Инверторные компрессора, после команды стоп не моментально, полностью останавливаются.
В зависимости от настроек времени выбега привода, задается задержка + 15...30 сек. </br>
<b>Задержка включения ТН после внезапного сброса контроллера</b> - данная задержка необходимо что бы ТН после сброса (например отключили электричество) пришел в 'равновесное' состояние,
выравнил давления и плавно стартовал. Обычное значение 5-15 минут.</br>
<b>Задержка перед повторным включением ТН при ошибке (попытке пуска)</b> - Учитывает, индивидуальные особенности ТН. Время всех процессов которые должны завершится на момент
повторного пуска ТН. Как допустим достижение крайних положений 3х ходового клапана ГВС итд... Обычное значение 5-15 минут.</br>
Чтобы при переключении режимов: отопление - разморозка, отопление - охлаждение и на оборот, избежать гидравлического удара в фреоновом контуре.</br>
<b>Задержка между переключением реверсивного клапана и включением компрессора</b> - За это время, должны выровняться давления высокое с низким.
Есть вероятность, что в режиме ГВС теплоноситель прокачиваемый в конденсаторе, имеет температуру выше защит температур СО.</br>
<b>Пауза после переключения ГВС</b> -  В это время контроллер будет ожидать, падения температуры теплоносителя на выходе конденсатора после режима ГВС (подбирается экспериментально). </br>
Пример: Клапан приоритета ГВС имеет время переключения 5 сек + время насосу прокачать конденсатор + инерционность датчика температуры ТCONOUTG закрепленного в каждом ТН индивидуально.
Сумма времен этих нюансов, будет паузой. </br>
<b>Время на сколько блокируются защиты при переходе с ГВС на отопление</b> - время на которое блокируются защиты отопления после переключения с ГВС, что бы температуры вышли на
приемлемый уровень для отопления, иначе они будут срабатывать и будет возникать ошибка </br>
</br>
<b>Дополнительное оборудование</b></br>
<b>Работа ТН от резервного источника питания (генератор)</b> - включение данной опции приводит к ограничению потребляемой мощности ТН.
При включении данной опции не включается электрокотел, ТЭН бойлера, ежесуточные реле. Нагрев ГВС продолжается тепловым насосом.</br>
Это необходимо при работе от резервного источника, например от генератора. Генератор обычно имеет мощность меньше чем максимальное потребление ТН,
по этому что бы генератор не выключался по превышению нагрузки мощность потребления ТН надо ограничить величиной меньшей максимальной мощности генератора.</br>
Если на НК не заведен сигнал перехода на работу от генератора (вход SGENERATOR) то необходимо в ручную установить эту опцию при работе от генератора.
Для удобства данный чекбокс продублирован на странице СОСТОЯНИЕ (генератор) и на стартовом экране дисплея Nextion (см. рисунок - кнопка с изображением генератора)</br>
<b>Автоматическое определение работы от резервного источника</b> - эта опция включает автоматическое ограничение мощности.
Для этого надо понимать что к НК (вход SGENERATOR) должен быть подключен сигнал перехода на работу от генератора, без этого сигнала автоматический переход не возможен.</br>
<b>Максимальная мощность потребления ТН от резервного источника питания</b> величина ограничения мощности при работе от резервного источника.</br>
<b>Логировать не критичные ошибки электро-счетчика SDM</b> - включение данной опции приведет к записи ВСЕХ ошибок электро счетчика в журнал,
в том числе ошибок чтения/записи, это увеличивает и 'засоряет' журнал но может потребоваться для отладки. Обычно данная опция выключена.</br>
<b>Логировать обмен между беспроводными датчиками</b> - включение данной опции приведет к записи обмена с беспроводными датчиками в журнал,
это увеличивает журнал но может потребоваться для отладки. Обычно данная опция выключена.</br>
<b>Генерация звукового сигнала</b> - включение данной опции разрешает генерацию звукового сигнала при ошибке (прирывистый писк). Обычно эта опция включена.</br>
<b>Использование дисплея Nextion</b> - включить использование внешнего дисплея (прошивка должна быть собрана с поддержкой дисплея #define NEXTION в файле config.h). Обычно эта опция включена.</br>
<b>Включать дисплей при пуске компрессора</b>  - обычно дисплей засыпает через определенный интервал времени. Включение данной опции будит дисплей при включении компрессора. Можно по включению дисплея определять включение компресора.</br>
<b>Время засыпания дисплея Nextion</b> - время через которое дисплей переводится в режим сна. Пробуждение дисплея происходит при нажатии на него, сбросе НК, или если включена опция
<b>Включать дисплей при пуске компрессора</b> и компрессор включился.</br>
<b>Яркость дисплея Nextion в %</b> - задается комфортная яркость дисплея.</br>
<b>На первой шине 1-Wire только один датчик температуры</b> - НК поддерживает до четырех независимых шин 1-Wire. Данная опция говорит НК что на данной шине присутствует только один датчик, и можно проводить его опрос по упрощенной схеме.</br>
<b>На второй шине 1-Wire только один датчик температуры</b> - Данная опция говорит НК что на данной шине присутствует только один датчик, и можно проводить его опрос по упрощенной схеме.</br>
<b>На третьей шине 1-Wire только один датчик температуры</b> - Данная опция говорит НК что на данной шине присутствует только один датчик, и можно проводить его опрос по упрощенной схеме.</br>
<b>На четвертой шине 1-Wire только один датчик температуры</b> - Данная опция говорит НК что на данной шине присутствует только один датчик, и можно проводить его опрос по упрощенной схеме.</br>
</br>
<b>Сброс настроек НК</b> - Производится сброс ВСЕХ настроек НК к дефолтному, для проведения сброса в соседнее с кнопкой поле надо ввести слово RESET, и нажать кнопку сброса.</br>
</br>
</br>
</html>