<!DOCTYPE html>
<html lang="ru">
<head>
	<title>Справка: ЭРВ. Народный контроллер ТН</title>
	<meta charset="utf-8" />
	<meta name="viewport" content="width=device-width, initial-scale=1.0">
	<link rel="stylesheet" type="text/css" href="style.css">
	<script type='text/javascript' src='scripts.js'></script>
	<style>.row1 td, .row1 th {text-align:left; vertical-align:top} .row1 code{font-size:0.95em}</style>
</head>
<body class="help">
<div id="menu" class="menu"><script src="menu.js"></script></div>
<div class="content">
<h1>Описание страницы «ЭРВ → Работа»
	<input type="submit" value="На страницу 'ЭРВ: Работа'" onclick="location.href='eev.html'">
	<input type="submit" value="Справка по настройкам ЭРВ" onclick="location.href='eev-set-help.html'"></h1>
<div class="row1">
<p>ЭРВ (электронный расширительный вентиль) поддерживает заданный перегрев фреона на выходе испарителя. От него зависят эффективность, ресурс компрессора и надёжность.
Страница «Работа» — мониторинг, определение перегрева и параметры регулятора; остальные настройки (ход, пуск, останов, стартовая позиция) и методика настройки — в <a href="eev-set-help.html">справке по настройкам ЭРВ</a>.</p>
<table>
<thead><tr><th width="190">Элемент</th><th>Что показывает и что делает</th></tr></thead>
<tbody>
<tr><td><b>График</b></td><td>Перегрев, цель и положение ЭРВ за 1 час, 3 часа или весь буфер (по умолчанию весь буфер); «Обновить» и автообновление.</td></tr>
<tr><td><b>Положение</b></td><td>Текущее положение вентиля в шагах.</td></tr>
<tr><td><b>Перегрев</b></td><td>Разность между температурой пара на выходе испарителя и температурой кипения при данном давлении (по выбранной формуле).</td></tr>
<tr><td><b>T кипения</b></td><td>Температура кипения, вычисленная по давлению испарителя и таблице хладагента.</td></tr>
<tr><td><b>Нагн. − конд.</b></td><td>Разность температуры нагнетания и конденсации.</td></tr>
<tr><td><b>Цель: Нагн. − конд.</b></td><td>Целевая разность температур нагнетания и конденсации, которую рассчитывает корректировка перегрева. Сравнивается с плиткой «Нагн. − конд.»: их разность — ошибка, по которой корректировка меняет целевой перегрев.</td></tr>
<tr><td><b>Код ошибки</b></td><td>«OK», если нет ошибок вентиля и его драйвера.</td></tr>
<tr><td><b>Определение перегрева</b></td><td>Карточка объединяет текущие значения (положение, перегрев, температура кипения, разности, код ошибки) и то, как перегрев определяется: формула, фреон, поправка и положение вручную.</td></tr>
<tr><td><b>Формула перегрева</b></td><td>Какими датчиками считается перегрев. Подсказка «?» описывает выбранную формулу, раскрывающийся список под карточкой — какие датчики нужны для каждой формулы. Формула «MANUAL» отключает регулирование и удерживает вентиль в положении вручную.</td></tr>
<tr><td><b>Фреон</b>, <b>Поправка</b></td><td>Тип фреона (только чтение, задаётся при сборке) и поправка вычисленного перегрева (−5…5 °C). Проверка поправки: при выключенном ТН перегрев должен стремиться к 0.</td></tr>
<tr><td><b>Положение вручную</b>, <b>Задать</b></td><td>Положение, в котором вентиль удерживается в формуле «MANUAL». Кнопка «Задать» спрашивает подтверждение.</td></tr>
<tr><td><b>Регулирование</b></td><td>Алгоритм: <b>ПИД</b> или <b>Гибрид</b>. В первой строке параметры, общие для обоих (период расчёта, целевой перегрев, ограничение за итерацию), во второй — параметры выбранного алгоритма. Под каждым полем показан допустимый диапазон. Кнопка «Подставить» вписывает рекомендуемые значения в поля (на ТН они уйдут по «Применить»). Переключение алгоритма на ходу сбрасывает накопители регулятора, вентиль остаётся на месте.</td></tr>
</tbody>
</table>
<h3>Алгоритмы</h3>
<p><b>ПИД</b> — классический регулятор по перегреву. Параметры: <b>Kp</b> (пропорциональная), <b>Ki</b> (интегральная, накопитель ограничен одним шагом), <b>Kd</b> (дифференциальная; на ЭРВ практически не влияет, рекомендуется 0), <b>Δ</b> — зона вокруг цели, где пропорциональная составляющая уменьшается (0 — выключено). ПИД реагирует на перегрев, но не знает о частоте компрессора, поэтому на пуске и при росте частоты вентиль открывается с отставанием. Рекомендуемые значения: Kp 1,0, Ki 0,4, Kd 0.</p>
<p><b>Гибрид</b> — скоростной ПИ с накоплением дробных шагов, прямой подачей вентиля вслед за частотой компрессора и защитой от залива. Параметры:</p>
<ul>
<li><b>Kc — усиление</b> (шагов на 1 K изменения перегрева за период), рекомендуется 2…4;</li>
<li><b>Ti — время интегрирования</b>, рекомендуется 60…90 с; Kc 6 при Ti 40 даёт колебания, так не настраивать;</li>
<li><b>kff — подача по частоте</b>: доля, с которой вентиль сразу следует за изменением частоты компрессора (при росте частоты открывается, при снижении закрывается), рекомендуется 0,6…1, 0 — выключена. Работает, только если инвертор отдаёт текущую частоту; без неё гибрид работает как ПИ с защитой;</li>
<li><b>Предел подачи по частоте</b> — наибольшая прямая подача за один период;</li>
<li><b>Защита: нижний перегрев</b> — ниже этого значения вентиль принудительно прикрывается (риск залива испарителя); защита включается через 120 с после пуска, потому что первые минуты перегрев у испарителя близок к нулю штатно; 0 — выключена.</li>
</ul>
<p>Усиление, предел подачи и коэффициенты старта по частоте даны для хода вентиля 480 шагов; кнопка «Подставить» пересчитывает их на ход вашего вентиля. Гибрид лучше всего работает вместе со стартом по частоте (вкладка «Настройки», карточка «Стартовая позиция»): пик перегрева на пуске определяют стартовая позиция и подача по частоте, а не коэффициенты ПИД.</p>
<p>Общий параметр <b>Ограничение за итерацию</b> — наибольший сдвиг вентиля за один период расчёта: 0 — без ограничения (гибрид в этом случае берёт 45 шагов).</p>
<p>Если для выбранной формулы не хватает датчиков, возникает ошибка «Правило вычисления перегрева не соответствует датчикам» (−38), а для формулы с давлением при отсутствии датчика давления — ошибка −14.
Тип хладагента задаётся при сборке прошивки.</p>
</div>
</div>
</body>
</html>
