<!DOCTYPE html>
<html lang="ru">
<head> 
	<title>ПИД описание. Народный контроллер ТН</title>
	<meta charset="utf-8" />
	<meta name="viewport" content="width=device-width, initial-scale=1.0">
	<link rel="stylesheet" type="text/css" href="style.css">
	<script type='text/javascript' src='scripts.js'></script>
</head>
<body class="help">
<div id="menu" class="menu"><script src="menu.js"></script></div>
<div class="content">
<h1>ПИД краткое описание
	<input type="submit" value="На страницу 'ЭРВ'" onclick="location.href='eev.html'">
	<input type="submit" value="На страницу 'Настройки ЭРВ'" onclick="location.href='eev-set.html'"></h1>
	<br/>
<b>ПИД</b> (от англ. P-proportional, I-integral, D-derivative) — регулятором называется устройство, применяемое
	в контурах управления, оснащенных звеном обратной связи. Данные регуляторы используют для формирования
	сигнала управления в автоматических системах, где необходимо достичь высоких требований к качеству и точности переходных процессов.<br/>
	Управляющий сигнал ПИД-регулятора получается в результате сложения трех составляющих:
	первая пропорциональна величине сигнала рассогласования, вторая — интегралу сигнала рассогласования,
	третья — его производной. Если какой-то из этих трех компонентов не включен в процесс сложения,
	то регулятор будет уже не ПИД, а просто пропорциональным, пропорционально-дифференцирующим или пропорционально-интегрирующим.<br/>
<b>Первый компонент — пропорциональный </b><br/>
	Выходной сигнал дает пропорциональная составляющая. Сигнал этот приводит к противодействию текущему отклонению входной
	величины, подлежащей регулированию, от установленного значения. Чем больше отклонение — тем больше и сигнал. Когда на
	входе значение регулируемой величины равно заданному, то выходной сигнал становится равным нулю.<br/>
	Если оставить только эту пропорциональную составляющую, и использовать только ее, то значение величины,
	подлежащей регулированию, не стабилизируется на правильном значении никогда. Всегда есть статическая ошибка,
	равная такому значению отклонения регулируемой величины, что выходной сигнал стабилизируется на этом значении.<br/>
	Больше коэффициент усиления между входом и выходом — меньше статическая ошибка, но если коэффициент усиления
	(по сути — коэффициент пропорциональности) будет слишком большим, то при условии наличия задержек в системе (а они зачастую неизбежны),
	в ней вскоре начнутся автоколебания, а если увеличить коэффициент еще больше — система попросту утратит устойчивость.<br/>
<b>Второй компонент - интегрирующий</b><br/>
	Интеграл по времени от величины рассогласования — есть основная часть интегрирующей составляющей. Она пропорциональна этому
	интегралу. Интегрирующий компонент используется как раз для исключения статической ошибки, поскольку регулятор со временем
	учитывает статическую погрешность.<br/>
	В отсутствие внешних возмущений, через какое-то время подлежащая регулированию величина будет стабилизирована на правильном
	значении, когда пропорциональная составляющая окажется равной нулю, и точность выхода будет целиком обеспечена интегрирующей
	составляющей. Но интегрирующая составляющая тоже может породить осцилляции около точки позиционирования, если коэффициент не подобран правильно.<br/>
<b>Третий компонент — дифференцирующий</b><br/>
	Темпу изменения отклонения величины, подлежащей регулированию, пропорциональна третья — дифференцирующая составляющая. Она
	необходима для того, чтобы противодействовать отклонениям (вызванным внешними воздействиями или задержками) от правильного
	положения, прогнозируемого в будущем.<br/> <br/>
<b>Настройка ПИД регулятора</b><br/>
	Есть два похода к настройке ПИД регулятора. Первый – синтез регулятора, то есть вычисление параметров регулятора на основании модели системы.
	Данный метод позволяет очень точно рассчитать параметры регулятора, но он требует основательного погружения в ТАУ.<br/>
	Второй метод – ручной подбор параметров (коэффициентов). Это метод научного тыка проб и ошибок. Берем готовую систему, меняем
	один (или сразу несколько коэффициентов) регулятора, включаем регулятор и смотрим за работой системы. В зависимости от того,
	как ведет себя система с выбранными коэффициентами (недо/пере регулирование) опять меняем коэффициенты и повторяем эксперимент.
	И т. д. Ну, такой метод имеет право на жизнь, главное представлять как изменение того или иного коэффициента повлияет на систему
	(что бы не действовать совсем наугад).<br/>
	Есть более «оптимизированный» метод подбора коэффициентов – метод Зиглера–Никольса.<br/>
	Метод работает не для любой системы, результаты получаются не самыми оптимальными. Но, зато, метод очень простой и годится для
	базовой настройки регулятора в большинстве систем.<br/>
	Суть метода состоит в следующем:<br/>
	1. Выставляем все коэффициенты (Kp, Ki, Kd) в 0. <br/>
	2. Начинаем постепенно увеличивать значение Kp и следим за реакцией системы. Нам нужно добиться, чтобы в системе начались устойчивые
	колебания (вызванные перерегулированием). Увеличиваем Kp, пока колебания системы не стабилизируются (перестанут затухать).<br/>
	3. Запоминаем текущее значение Kp (обозначим его Ku) и замеряем период колебаний системы (Tu).<br/>
	Все. Теперь используем полученные значения Ku и Tu для расчета всех параметров ПИД регулятора по формулам:<br/>
	Kp = 0.6 * Ku <br/>
	Ki = 2 * Kp / Tu<br/>
	Kd = Kp * Tu / 8<br/>
	Готово. Для дискретных регуляторов нужно еще учесть период дискретизации – T ( умножить на Ki та Т, разделить Kd на Т).<br/><br/>
	Вот некоторые правила, которые могут помочь при настройке ПИДа:<br/>
	- Увеличение пропорционального коэффициента приводит к увеличению быстродействия, но снижение устойчивости системы (возбуждение)<br/>
	- Увеличение дифференциальной составляющей также приводит к значительному увеличению быстродействия <br/>
	- Дифференциальная составляющая призвана устранить затухающие колебания, возникающие при использовании только пропорциональной составляющей <br/>
	- Интегральная составляющая должна устранять остаточное рассогласование системы при настроенных пропорциональной и дифференциальной составляющих<br/>
	Кстати, стоит добавить, что не всегда необходимо использовать все три составляющие ПИД-регулятора, порой хватает пропорциональной и дифференциальной,
	например (ПД-регулятор). В общем, все сводится к тому, что для каждой системы необходим свой собственный подход при настройке и использовании ПИД-регулятора.<br/>
	<br/>
<b>Народный контроллер</b> - настройки ЭРВ разбиты на две страницы. На странице «Работа» задаётся, как определяется перегрев (формула, фреон, поправка, положение вручную), и параметры регулятора (ПИД или Гибрид), описание - в справке по странице «Работа».
На странице «Настройки» - в каких пределах двигается вентиль и как ЭРВ ведёт себя при пуске, останове и в работе. Значения применяются кнопкой «Применить» внизу, чтобы сохранить после перезагрузки, нажмите «Записать в EEPROM».<br/>
<br/>

<h3>Определение перегрева (страница «Работа»)</h3>
<b>Формула перегрева</b> - как контроллер вычисляет перегрев. Нужные для формулы датчики перечислены в раскрывающемся списке «Какие датчики нужны для формулы» на странице «Работа»; без них возникает ошибка ERR_TYPE_OVERHEAT (-38).<br/>
- <b>TEVAOUT-T[PEVA]</b> - температура на выходе испарителя минус температура кипения по давлению в испарителе (датчик PEVA);<br/>
- <b>TCOMPIN-T[PEVA]</b> - температура на входе компрессора минус температура кипения по давлению;<br/>
- <b>TEVAOUT-TEVAIN</b> - разница температур на выходе и на входе испарителя;<br/>
- <b>TCOMPIN-TEVAIN</b> - разница температур на входе компрессора и на входе испарителя;<br/>
- <b>TABLE[EVA,CON]</b> - положение ЭРВ берётся из таблицы по средним температурам испарителя и конденсатора, перегрев в этом режиме не регулируется;<br/>
- <b>MANUAL</b> - положение ЭРВ задаётся вручную (поле «Положение вручную» на странице «Работа»), перегрев вычисляется по доступным датчикам только для контроля, а если датчиков нет, он равен 0.<br/>
<b>Фреон</b> - только чтение, задаётся в прошивке.<br/>
<b>Поправка</b> (-5…5 °C) - поправка вычисленного перегрева, см. ниже «Особенности контроля перегрева». Проверка: при выключенном ТН перегрев должен стремиться к 0.<br/>
<b>Положение вручную</b> - положение вентиля в шагах (или в процентах хода, если шаговый двигатель в сборке настроен на проценты) для формулы MANUAL.<br/>
<br/>

<h3>Диапазон и скорость</h3>
<b>Минимум шагов</b> и <b>Максимум шагов</b> - границы хода вентиля (максимум до 2000 шагов). Положение ЭРВ не выходит за эти границы.<br/>
<b>Скорость</b> (5…120 импульсов/с) - скорость шагового двигателя.<br/>
<b>Однократный поиск «0»</b> - если выбрано, то поиск нуля вентиля производится только один раз, при первом включении ТН.<br/>
<b>Удержание двигателя в простое</b> - удержание шагового двигателя под током, когда ЭРВ не двигается.<br/>
<br/>

<h3>Регулирование (страница «Работа»)</h3>
В народный контроллер встроено два алгоритма управления ЭРВ: <b>ПИД</b> (по умолчанию) и <b>Гибрид</b>. Переключатель и параметры алгоритма - на странице «Работа», карточка «Регулирование».<br/>
<i><b>ПИД</b></i> - классический ПИД в конечных разностях. ПИД рассчитывает отклонение перегрева от целевого и новую позицию относительно текущей. Параметры: Kp, Ki, Kd и зона Δ (когда отклонение от цели меньше этого порога, пропорциональная составляющая уменьшается - подход к цели без перерегулирования; 0 - выключено).<br/>
<i><b>Гибрид</b></i> - скоростной ПИ с накоплением дробных шагов, прямой подачей вентиля вслед за частотой компрессора и защитой от низкого перегрева. Параметры: Kc, Ti, подача по частоте kff, предел подачи, нижний перегрев защиты. Подача по частоте требует, чтобы инвертор отдавал текущую частоту.<br/>
<b>Ограничение за итерацию</b> (0…200 шагов, 0 - без ограничения) - максимальное изменение положения вентиля за один период расчёта, общее для обоих алгоритмов.<br/>
Рекомендуемые значения (кнопка «Подставить»): ПИД - Kp 1,0, Ki 0,4, Kd 0; гибрид - Kc 3, Ti 75, kff 1, предел подачи 40, защита 1 K (для хода вентиля 480 шагов). Начинать лучше с ПИД; гибрид включают после проверки, смену алгоритма можно в любой момент отменить обратным переключением.<br/>
Прежнее «прямое управление» удалено: гибрид решает ту же задачу (быстро реагировать на пуск и смену частоты) и устойчивее.<br/>
<br/>

<h3>Пуск компрессора</h3>
<b>Специальная позиция при пуске</b> и <b>Позиция при пуске</b> - позиция ЭРВ, с которой начинается раскрутка компрессора (облегчает пуск).<br/>
<b>Время на раскрутку</b> (0…255 с) - время, после которого специальная позиция меняется на стартовую.<br/>
<b>Старт со стартовой позиции</b> - если опция не выбрана, то работа ЭРВ начинается с позиции, которая была при остановке компрессора. Позиция задаётся в поле «Стартовая позиция».<br/>
<b>Задержка начала регулирования</b> (0…255 с) - время от начала раскрутки компрессора до начала работы регулятора ЭРВ; должно быть больше времени на раскрутку.
Если 255, то всегда используется либо фиксированная позиция, либо позиция, рассчитанная по температуре подачи.<br/>
<br/>

<h3>Стартовая позиция</h3>
Способ расчёта стартовой позиции ЭРВ выбирается переключателем «Фиксированная | По подаче | По частоте»; действует один способ.<br/>
<b>Фиксированная</b> - берётся «Стартовая позиция» из карточки «Пуск компрессора», одна для всех режимов.<br/>
<b>По подаче</b> - стартовая позиция рассчитывается по температуре подачи (в диапазоне 10…45 °C): <b>Положение при подаче 45°</b> - положение ЭРВ при подаче 45 °C, между минимумом и положением при подаче 10 °C.<br/>
<b>По частоте</b> - стартовая позиция = коэффициент × стартовая частота инвертора. Нужное открытие вентиля растёт с частотой компрессора, а стартовые частоты отопления и ГВС разные, поэтому для отопления (и охлаждения) и для ГВС задаются два коэффициента в шагах на герц. В таблице показаны стартовая частота (справка, из настроек инвертора), коэффициент и получившаяся позиция в шагах: можно ввести любое из двух чисел, второе пересчитается сразу. Сохраняется коэффициент, поэтому при смене стартовой частоты в настройках инвертора позиция следует за ней.
Как подобрать коэффициент: положение ЭРВ на устоявшейся работе, делённое на частоту компрессора в этот момент (для типового ТН около 2,2 шага на герц на отоплении и 1,8 на ГВС). Для отопления с 55 Гц это даёт около 121 шага вместо одной общей позиции 80-100.
Позиция ограничивается границами «минимум … максимум». При выбранном способе «по частоте» поле «Стартовая позиция» не используется.<br/>
<br/>

<h3>Останов компрессора</h3>
<b>Закрытие ЭРВ при выключении</b> - вентиль закрывается при выключении ТН.<br/>
<b>Задержка закрытия после насосов</b> (0…255 с) - через сколько после выключения насосов ЭРВ закрывается.<br/>
<b>Задержка открытия перед пуском</b> (0…255 с) - за сколько до пуска компрессора ЭРВ открывается.<br/>
<br/>

<h3>Корректировка перегрева</h3>
Подстройка целевого перегрева в зависимости от разницы температур нагнетания и конденсации. Включается переключателем «Корректировка перегрева».<br/>
<b>Разница нагнетание − конденсация</b> - опорная разница при 0° кипения и начальном перегреве (30°).<br/>
<b>Минимальный</b>, <b>Начальный (оптимальный)</b> и <b>Максимальный перегрев</b> - границы подстройки.<br/>
<b>Максимальная разница нагн. − конд.</b> (%) - граница разницы для пропорционального изменения перегрева: перегрев устанавливается пропорционально между минимальным и начальным. Если разница меньше, то устанавливается начальный или максимальный перегрев.<br/>
<b>Задержка после старта</b>, <b>Период</b> (в циклах ЭРВ) и <b>Порог разницы</b> - когда и как часто корректировка применяется.<br/>
<br/>

<b>Особенности контроля перегрева при использовании формулы TEVAOUT-T[PEVA]</b><br/>
Реальный перегрев по этой формуле достаточно сложно вычислить надо понимать что:<br/>
1. Если датчик температуры TEVAOUT закреплен НЕ на выходе из испарителя, а например после четырехходового клапана (использование одного датчика для охлаждения и отопления)
то вносится ошибка (может быть 2-4 градуса) которая еще и изменяется в зависимости от режимов работы ТН. В этом случае перегрев надо ставить выше например 6-8 градусов.<br/>
2. При креплении датчика TEVAOUT на выходе испарителя необходимо понимать что все равно будет ошибка чтения температуры. Для уменьшения ошибки, необходимо датчик правильно
закрепить на трубке (паяная гильза, термопаста, большой контакт, теплоизоляция). Проверка - перегрев в выключенном ТН должен стремится к 0 градусов (при необходимости надо
ввести поправку перегрева - страница "Настройки ЭРВ"->"Определение перегрева"->"Поправка °С").<br/>
3. Качество поддержки перегрева (работа ПИДа) определяется качеством холодильной машины. Если холодильная машина собрана правильно то можно использовать стандартный ПИД
и добиться поддержания +-0.3 градуса (за исключение переходных процессов) и отсутствие залития компрессора. Если это не получается сделать, необходимо переходить
на гибрид (страница «Работа», карточка «Регулирование») и включить старт по частоте (карточка «Стартовая позиция»).<br/>
4. Настройку работы ЭРВ надо начинать с большого перегрева например 7-8 градусов. Необходимо добиться хорошей работы ПИДа и только потом уменьшать перегрев. Стабильная
работа ЭРВ только при большом перегреве говорит о том что, есть большая ошибка при вычислении перегрева и/или холодильная машина собрана не качественно.<br/>
5. Надо четко понимать что вычисленный перегрев и реальный перегрев может быть сильно разными (см п.1 и п.2), необходимо оценить ошибку вычисления и ТОЛЬКО потом
заниматься ПИДом ЭРВ.<br/>
6. При использовании инверторного ТН (частотный преобразователь для компрессора), производительность ТН меняется во времени, одновременно работает ДВА ПИДа
(на компрессор и на ЭРВ). Одновременная работа двух ПИДов обеспечивает взаимное влияние и усложняет их настройку.
Для облегчения настройки необходимо сделать разные временные интервалы регулирования(например 2-3 минуты для компрессора и 20-40 сек для ЭРВ) и ограничить
изменения ПИД компрессора 1-3 гц за одну итерацию. При правильной настройке на графике перегрева не будет видно автоколебаний во всем диапазоне работы ПИДа компрессора.<br/>
<br/>
</div>
</body>
</html>
