<!DOCTYPE html>
<html lang="ru">
<head>
<meta charset="utf-8">
<title>ЭРВ. Народный контроллер ТН</title>
<meta name="viewport" content="width=device-width, initial-scale=1">
<link rel="stylesheet" href="style.css">
<script src="scripts.js"></script>
<script src="settings.js"></script>
<script src="chart.js"></script>
<script src="graphs.js"></script>
<style>
.legend{display:flex;gap:8px;flex-wrap:wrap;margin-bottom:8px}
.legend .chip{cursor:pointer;display:inline-flex;align-items:center;gap:6px}
.legend .chip i{width:9px;height:9px;border-radius:50%}
.legend .chip.off{opacity:.5}
.mode{display:inline-flex;background:var(--seg);border-radius:12px;padding:3px}
.mode a{padding:7px 16px;border-radius:9px;font-weight:700;font-size:13px;color:var(--mute);cursor:pointer}
.mode a.on{background:var(--card);color:var(--ink);box-shadow:0 1px 3px rgba(0,0,0,.12)}
.tiles.t3 .tile{padding:6px 10px}.tiles.t3 .tile b{font-size:17px}.tiles.t3 .tile i{font-size:10px}
.tiles.t3{gap:6px;margin-bottom:4px}
.tight{padding:6px 0}.tight .l small{display:none}
.two{display:grid;grid-template-columns:1fr 1fr;column-gap:18px}
.sens{margin-top:2px;font-size:12.5px}
.sens summary{cursor:pointer;color:var(--acc);font-weight:700}
.sens td{padding:5px 6px;font-size:12px;vertical-align:top}.sens td:first-child{font-weight:800;white-space:nowrap}
.prow{display:flex;gap:8px;flex-wrap:wrap;margin-bottom:8px}
.alg{display:none}.alg.on{display:contents}
.pbox.cp{padding:8px 10px;flex:1 1 150px;min-width:0}
.pbox.cp.wd{flex:1 1 300px}
.pbox.cp b{font-size:12px;margin-bottom:5px;line-height:1.25;min-height:2.5em}
.pbox.cp .inp{padding:6px 8px}
.pbox.cp small{margin-top:4px;font-size:11px}
.pbox.cp.wd{display:grid;grid-template-columns:1fr 140px;grid-template-areas:"t t" "d i" "d r";column-gap:16px;align-items:start}
.pbox.cp.wd b{grid-area:t;min-height:0}
.pbox.cp.wd .inp{grid-area:i}
.pbox.cp.wd small{grid-area:r}
.pbox.cp.wd .dsc{grid-area:d;color:var(--mute);font-size:12px;line-height:1.45;align-self:start}
.pbox.cp.wd .dsc b{color:var(--ink);display:inline;font-size:12px;margin:0}
@media(max-width:760px){.pbox.cp.wd{grid-template-columns:1fr;grid-template-areas:"t" "i" "r" "d"}.pbox.cp.wd .dsc{margin-top:6px}}
.recs{display:none;align-items:center;gap:10px;flex-wrap:wrap;margin-top:0;padding:7px 12px;background:var(--bg);border-radius:14px;font-size:12.5px}
.recs.on{display:flex}
.recs span.m{color:var(--mute)}
.adesc{color:var(--mute);font-size:12px;font-weight:600;margin-left:14px;text-transform:none;letter-spacing:0}
.algb{display:none}.algb.on{display:inline}
</style>
<script>
// ЭРВ (Работа): график перегрева (chartLoad OH), цели (OH2), положения (EEV) и разницы нагнетание - конденсация (TT);
// ряды графиков пока по прежнему протоколу (chart.js), остальное - /api; текущие значения опрашиваются раз в 2 с; параметры регулятора правятся пакетом.
// Положение вручную - действием, с подтверждением. Алгоритмов два: ПИД и Гибрид (ключ eev.hyb, скрытый переключатель k-eev-hyb): блок параметров
// выбранного алгоритма показан во второй строке карточки «Регулирование», общие параметры (период, цель, ограничение за итерацию) - в первой.
// Это график ПЕРЕГРЕВА по меткам памяти контроллера (шаг - TIME_CHART), поэтому время считается от последней точки.
urlupdate = 2000;

// range 0 - весь буфер (по умолчанию)
var unit = 'шаги', hyb = false, step = 30, range = 0, chart = null, data = {}, on = {oh: 1, trg: 1, pos: 1, tt: 0}, auto = null, cur = {}, maxSteps = 480;
var SER = {oh: ['Перегрев', '#f2762e', 'K'], trg: ['Цель', '#8a6fd1', 'K'], pos: ['Положение', '#2f7fd1', ''], tt: ['Нагнетание − конденсация', '#d64545', 'K']};
var CMD = {oh: 'OH', trg: 'OH2', pos: 'EEV', tt: 'TT'};

// Параметры регулятора: [ключ, подпись, {границы и шаг как в прошивке (meta сужает поле, если страница шире), n - подсказка, x - добавка под полем}]
var P_COMMON = [
	['eev.time', 'Период расчёта, с', {min: 1, max: 1000, step: 1, n: 'Период расчёта регулятора: раз в столько секунд вентиль получает новое положение.',
		d: 'Как часто вентиль получает новое положение. <b>Рекомендуется 30 с.</b> Чаще (15–20 с) вентиль суетится и сильнее раскачивается, реже (45–60 с) медленнее приходит в норму после пуска.'}],
	['eev.trg', 'Целевой перегрев, K', {min: 0.01, max: 50, step: 0.01, n: 'Перегрев, к которому стремится регулятор.',
		d: 'К этому перегреву стремится регулятор. Чем он меньше, тем эффективнее работа, но ближе риск залива компрессора. <b>Обычно 3…5 K;</b> при настройке начинайте с 7…8 K и снижайте, когда перегрев устойчив.'}],
	['eev.pmax', 'Ограничение за итерацию, шаг', {min: 0, max: 200, step: 1, x: '0 — без ограничения', n: 'Наибольший сдвиг вентиля за один период расчёта. Общий для ПИД и гибрида; 0 — без ограничения (гибрид в этом случае берёт 45).',
		d: 'Защита от резких движений: вентиль не сдвинется за один период больше, чем на столько шагов. <b>Обычно 10…45 шагов.</b> 0 — без ограничения (гибрид тогда берёт 45).'}]];
var P_PID = [
	['eev.kp', 'Kp — пропорциональная', {min: 0, max: 32, step: 0.001, n: 'Коэффициент усиления. Чем больше, тем быстрее и резче реагирует вентиль, чем меньше — тем медленнее.'}],
	['eev.ki', 'Ki — интегральная', {min: 0, max: 32, step: 0.001, x: 'рекоменд. 0', n: 'В этой прошивке выход регулятора прибавляется к текущему положению вентиля (скоростная форма), поэтому пропорциональная составляющая уже интегрирует. Интегральная добавляет второе интегрирование и раскачивает контур: на ночь 15.11 при Ki 0.2 частота ходила 89 → 48 Гц с периодом 55–75 минут. Рекомендуется 0.'}],
	['eev.kd', 'Kd — дифференциальная', {min: 0, max: 32, step: 0.001, x: 'рекоменд. 0', n: 'Дифференцирующая составляющая противодействует прогнозируемым отклонениям. На работу ЭРВ практически не влияет, рекомендуется 0.'}],
	['eev.p2d', 'Δ — зона вокруг цели, K', {min: 0, max: 10, step: 0.01, x: '0 — выкл.', n: 'Зона около целевого перегрева, где уменьшается пропорциональная составляющая; 0 — выключено.'}]];
var P_HYB = [
	['eev.kc', 'Kc — усиление, шаг/K', {min: 0.1, max: 10, step: 0.01, x: 'рекоменд. 2…4', n: 'Шагов вентиля на 1 K изменения перегрева за период. Kc 6 при Ti 40 — неустойчиво.'}],
	['eev.ti', 'Ti — время интегрирования, с', {min: 10, max: 600, step: 1, x: 'рекоменд. 60…90', n: 'Чем меньше, тем сильнее интегральная добавка; меньше 60 — риск колебаний.'}],
	['eev.kff', 'kff — подача по частоте', {min: 0, max: 2, step: 0.01, x: 'рекоменд. 0,6…1 · 0 — выкл.', n: 'Доля прямого смещения вентиля вслед за изменением частоты компрессора. Работает, только если инвертор отдаёт частоту.'}],
	['eev.ffmax', 'Предел подачи по частоте, шаг', {min: 1, max: 200, step: 1, n: 'Наибольшая прямая подача по частоте за один период расчёта.'}],
	['eev.ohmin', 'Защита: нижний перегрев, K', {min: 0, max: 10, step: 0.01, x: '0 — выкл.', n: 'Ниже этого перегрева вентиль принудительно прикрывается. Проверяются оба перегрева: на выходе испарителя (OH) и на входе компрессора (OH2). Для OH2 защита включается через 30 с после пуска, для OH — через 120 с. Прикрытие: 1 шаг за период плюс 1 шаг за каждые 0,5 K недобора.'}]];

function cbox(p) {
	var id = stKid(p[0]), o = p[2];
	return '<div class="pbox cp' + (o.d ? ' wd' : '') + '" id="b-' + id + '"><b>' + p[1] + '<span class="hint" tabindex="0" data-tip="' + stEsc(o.n) + '">i</span></b><label class="inp"><input type="number" id="' + id + '" data-k="' + p[0] + '"' + stNumAttrs(o) + '></label>' +
		(o.d ? '<div class="dsc">' + o.d + '</div>' : '') + '<small id="r-' + id + '"></small></div>';
}
// Диапазон под полем - из meta прошивки (границы страницы и прошивки совпадают, иначе stLimits сузит поле), добавка - рекомендации
function ranges(list) {
	list.forEach(function(p) {
		var m = stKMeta(p[0]), s = $('r-' + stKid(p[0])), o = p[2];
		if(!s) return;
		var lo = m && m.min !== undefined ? m.min : o.min, hi = m && m.max !== undefined ? m.max : o.max;
		s.textContent = stNumTxt(lo) + '…' + stNumTxt(hi) + (o.x && !o.d ? ' · ' + o.x : '');		// у полей с описанием добавка уже в тексте рядом
	});
}
function params() {
	$('prow1').innerHTML = P_COMMON.map(cbox).join('');
	$('prow2').innerHTML = '<div class="alg on" data-a="pid">' + P_PID.map(cbox).join('') + '</div><div class="alg" data-a="hyb">' + P_HYB.map(cbox).join('') + '</div>';
}

// ---- алгоритм: ПИД / Гибрид ----
function applyAlg() {
	var h = $('k-eev-hyb'), isHyb = !!(h && h.checked);
	hyb = isHyb;
	var a = document.querySelectorAll('#mode a');
	for(var i = 0; i < a.length; i++) a[i].classList.toggle('on', (i == 1) == isHyb);
	[].forEach.call(document.querySelectorAll('.alg,.recs,.algb,.adesc'), function(e) {
		var on = e.dataset.a == (isHyb ? 'hyb' : 'pid');
		e.classList.toggle('on', on);
		if(e.classList.contains('adesc')) e.style.display = on ? 'inline' : 'none';
	});
	draw();
}
function setMode(isHyb) {
	var h = $('k-eev-hyb');
	if(!h || h.checked == isHyb) return;
	h.checked = isHyb;
	h.dispatchEvent(new Event('change', {bubbles: true}));
}
window.stChanged = function(el) { if(!el || el.id == 'k-eev-hyb') applyAlg(); };

// Рекомендуемые значения: усиление и предел подачи пересчитываются на ход клапана (значения даны для 480 шагов). В поля попадают как правка,
// на контроллер уходят по «Применить».
function recVals(isHyb) {
	var f = Math.max(0.1, maxSteps / 480);
	// Ki = 0: выход ПИД прибавляется к текущей частоте (скоростная форма), поэтому пропорциональная часть уже
	// интегрирует, а интегральная даёт двойное интегрирование и раскачивает контур. Для гибрида Kc = 2.7, Ti = 70 с.
	// Δ (p2d) — зона вокруг цели: у ПИД 0.2 K (узкая, чтобы точнее держать перегрев),
	// у гибрида 1.0 K, как уставка его собственной зоны; алгоритм гибрида значение пока не использует.
	return isHyb ? {'eev.kc': Math.min(10, +(2.7 * f).toFixed(2)), 'eev.ti': 70, 'eev.kff': 1, 'eev.ffmax': Math.min(200, Math.round(40 * f)), 'eev.ohmin': 1, 'eev.p2d': 1}
		: {'eev.kp': 1.3, 'eev.ki': 0, 'eev.kd': 0, 'eev.p2d': 0.2};
}
function recText() {
	var p = recVals(false), h = recVals(true);
	put('rec-pid', '<b>Рекомендуемые:</b> Kp ' + stNumTxt(p['eev.kp']) + ' · Ki ' + stNumTxt(p['eev.ki']) + ' · Kd ' + stNumTxt(p['eev.kd']) + ' · Δ ' + stNumTxt(p['eev.p2d']));
	put('rec-hyb', '<b>Рекомендуемые:</b> Kc ' + stNumTxt(h['eev.kc']) + ' · Ti ' + h['eev.ti'] + ' · kff ' + stNumTxt(h['eev.kff']) + ' · предел ' + h['eev.ffmax'] + ' · защита ' + stNumTxt(h['eev.ohmin']) + ' · Δ ' + stNumTxt(h['eev.p2d']));
}
function recApply(isHyb) {
	var v = recVals(isHyb);
	for(var k in v) {
		var el = $(stKid(k));
		if(!el) continue;
		el.value = stShow(v[k], el);
		el.dispatchEvent(new Event('input', {bubbles: true}));
	}
}

// Подсветка плиток перегрева: значение ниже порога защиты (поле eev.ohmin на этой же странице), компрессор
// работает (fc.cfc > 1 Гц) и с пуска прошла задержка своей проверки: 120 с для перегрева испарителя,
// 30 с для перегрева на входе компрессора. При остановленном компрессоре перегрев около нуля - норма.
var eevFreq = 0;                       // fc.cfc: текущая частота, Гц
var eevStartAt = 0;                    // момент пуска компрессора, мс; 0 - не знаем (страница открыта посреди работы)
function tileProt(tid, bid, v, delay, low) {
	var b = $(bid), t = $(tid);
	if(!b) return;
	var ok = v !== null && v !== undefined && !isNaN(v);
	b.textContent = ok ? num(v, 1) : '—';
	var on = ok && low;
	if(t) t.style.boxShadow = on ? 'inset 0 0 0 2px var(--heat)' : '';
	b.style.color = on ? 'var(--heat)' : '';
}
function protShow() {
	var f = $('k-eev-ohmin'), min = f ? parseFloat(f.value) : NaN;
	var h = $('k-eev-hyb');                       // защита есть только в гибриде
	var run = eevFreq > 1 && h && h.checked && isFinite(min) && min > 0;
	var age = eevStartAt ? (Date.now() - eevStartAt) / 1000 : 1e6;   // не знаем пуск - считаем, что работает давно
	tileProt('tile-oh',  't-oh',  cur.oh,  120, run && age >= 120 && cur.oh  < min);
	tileProt('tile-oh2', 't-oh2', cur.oh2, 30,  run && age >= 30  && cur.oh2 < min);
}
function eevPoll(d) {
	for(var k in d) {
		var v = d[k];
		switch(k) {
		case 'eev.pospp': var p = parseInt(v); put('t-pos', p >= 0 ? p : '–'); cur.pos = p; legend(); break;
		case 'state.overheat': cur.oh = v; legend(); protShow(); break;
		case 'state.overheat_tcomp': cur.oh2 = v; protShow(); break;
		case 'fc.cfc': {
			var fq = +v || 0;
			if(fq > 1 && eevFreq <= 1) eevStartAt = Date.now();   // пуск компрессора
			else if(fq <= 1) eevStartAt = 0;                      // компрессор стоит
			eevFreq = fq;
			protShow();
			break;
		}
		case 'state.evapor': put('t-ev', num(v, 1)); break;
		case 'state.tcomp_tcon': put('t-tt', num(v, 1)); cur.tt = v; legend(); break;
		case 'eev.ctdelta': put('t-dl', v === null ? '–' : (v > 0 ? '+' : '') + num(v, 1)); break;
		case 'eev.trg': cur.trg = v; legend(); break;
		case 'eev.error': put('eev-st', v == 0 ? '<span class="tag ok">ошибок нет</span>' : '<span class="tag bad">ошибка ' + v + '</span>'); break;
		}
	}
}
function legend() {
	var h = '';
	for(var k in SER) {
		var val = cur[k], t = val === null || val === undefined || isNaN(val) ? '' : ' ' + (k == 'pos' ? val : val.toFixed(1)) + (SER[k][2] ? ' ' + SER[k][2] : '');
		h += '<span class="chip' + (on[k] ? ' on' : ' off') + '" onclick="toggle(\'' + k + '\')"><i style="background:' + SER[k][1] + '"></i>' + SER[k][0] + t + '</span>';
	}
	put('legend', h);
}
function toggle(k) { on[k] = on[k] ? 0 : 1; legend(); if(on[k] && !data[k]) load(k); else draw(); }

// ---- график ----
function load(k) {
	chartLoad(CMD[k], function(y) { data[k] = {y: y, at: Date.now()}; draw(); });
}
function refresh() {
	['oh', 'trg', 'pos'].forEach(load);
	if(on.tt) load('tt');
}
function draw() {
	var ser1 = [], ser2 = [], at = 0;
	['oh', 'trg', 'tt'].forEach(function(k) {
		if(!on[k] || !data[k]) return;
		if(data[k].at > at) at = data[k].at;
		ser1.push({name: SER[k][0], color: SER[k][1], y: data[k].y, area: k == 'oh', dash: k == 'trg' ? '5 3' : undefined, w: k == 'trg' ? 1.5 : 2});
	});
	if(on.pos && data.pos) { if(data.pos.at > at) at = data.pos.at; ser2.push({name: 'Положение ЭРВ', color: SER.pos[1], y: data.pos.y, area: true, w: 2, type: 'step'}); }
	var lanes = [];
	if(ser1.length) lanes.push({title: 'Перегрев', unit: 'K', h: 190, series: ser1, minSpan: 2});
	if(ser2.length) lanes.push({title: 'Положение ЭРВ', unit: unit == 'шаги' ? 'шаг' : unit, h: 80, series: ser2});
	if(!lanes.length) { $('ch').innerHTML = '<div class="cht-empty">Нет данных</div>'; return; }
	if(!chart) chart = new SvgChart($('ch'), {});
	chart.o = {lanes: lanes, step: step, end: at, range: range, nav: false};
	chart.draw();
}
function setRange(m, e) {
	range = m;
	[].forEach.call(e.parentNode.children, function(c) { c.classList.toggle('on', c == e); });
	draw();
}
// Новая точка графика появляется раз в step секунд, а refresh грузит 3-4 ряда по 400 точек: опрашиваем втрое чаще шага, но не чаще раза в 5 с
function autoMs() { return Math.max(5000, Math.round(step * 1000 / 3)); }
function autoToggle(b) { clearInterval(auto); if(b) auto = setInterval(refresh, autoMs()); }

// ---- положение вручную ----
// Прошивка двигает вентиль, только если формула перегрева - MANUAL (EEV.cpp, E_MANUAL); при другой формуле значение лишь
// запоминается. Поэтому при другой формуле предлагаем переключить её на MANUAL и поставить вентиль одним пакетом: ключи
// пишутся по порядку, сначала формула, потом положение. Формула - та, что на контроллере (data-o), а не неприменённая правка списка.
function manual() {
	var r = $('k-eev-rule'), v = $('k-eev-manual').value, m = stKMeta('eev.rule'), mi = m && m.o ? m.o.indexOf('MANUAL') : -1;
	if(v === '' || !r || mi < 0) return;
	var cur = r.options[+r.dataset.o], p = {};
	if(+r.dataset.o != mi) {
		if(!confirm('Формула перегрева сейчас — ' + (cur ? cur.text : '?') + ': в ней положение «вручную» только запоминается, вентиль не сдвинется.\n' +
			'Переключить формулу на MANUAL и поставить ЭРВ в положение ' + v + ' (' + unit + ')? Регулирование перегрева будет выключено, пока формулу не вернут.')) return;
		p['eev.rule'] = mi;
	}
	p['eev.manual'] = v;
	api.set(p, function(D, E, err) {
		var bad = err ? 'net' : E['eev.rule'] || E['eev.manual'];
		if('eev.rule' in D) stSetK(r, 'eev.rule', D['eev.rule']);
		if(bad) { stFail(E['eev.rule'] ? 'Формула не переключена, ЭРВ не сдвинут' : 'ЭРВ не принял положение', bad); return; }
		stBase($('k-eev-manual'));
		if(p['eev.rule'] !== undefined) { stUnsaved(true); stRefresh(); }		// формула сменилась в ОЗУ - «Не записано в EEPROM»
		stToast((p['eev.rule'] !== undefined ? 'Формула переключена на MANUAL, ' : '') + 'ЭРВ поставлен в положение ' + D['eev.manual'] + ' (' + unit + ').');
	}, p['eev.rule'] !== undefined && r.dataset.x ? {'eev.rule': r.dataset.x} : undefined);
}

window.onload = function() {
	stPanel();
	params();
	var ruleTip = 'Перегрев = температура на выходе испарителя минус температура кипения по давлению. Для каждой формулы нужны свои датчики, иначе ошибка ERR_TYPE_OVERHEAT (−38): список ниже.';
	stFields('rule', [{key: 'eev.rule', k: 'sel', t: 'Формула перегрева', cls: 'tight', n: [7, ruleTip]}]);
	stFields('fc', [{key: 'eev.freon', k: 'ro', t: 'Фреон', cls: 'tight'}, {key: 'eev.const', t: 'Поправка', cls: 'tight', u: '°C', min: -5, max: 5, step: 0.1, dec: 2}]);
	var d = document.createElement('input'); d.type = 'checkbox'; d.hidden = true; d.id = 'k-eev-hyb'; d.setAttribute('data-k', 'eev.hyb'); document.body.appendChild(d);
	shSubNote('Электронный расширительный вентиль · <span id="eev-max">–</span> шагов макс. · шаговый двигатель <span id="eev-st"></span>');
	api.init(function(v) {
		var pct = v && v.caps && v.caps.eev_units == 'pct';
		unit = pct ? '%' : 'шаги'; put('t-pu', unit); put('u-man', unit);
		$('k-eev-manual').step = pct ? '0.01' : '1';
		stLoadK(function() { applyAlg(); ranges(P_COMMON.concat(P_PID, P_HYB)); recText(); });
	});
	api.get({k: ['eev.max', 'ohp.time_chart', 'eev.remark']}, function(D) {
		if('eev.max' in D) { put('eev-max', D['eev.max']); maxSteps = parseInt(D['eev.max']) || 480; recText(); }
		if('ohp.time_chart' in D) step = parseInt(D['ohp.time_chart']) || 30;
		if('eev.remark' in D) { var h = document.querySelector('#f-k-eev-rule .hint'); if(h) h.setAttribute('data-tip', ruleTip + ' ' + D['eev.remark']); }
	});
	legend();
	setTimeout(refresh, 1500);
	api.poll({k: ['eev.pospp', 'state.overheat', 'state.overheat_tcomp', 'fc.cfc', 'eev.error', 'state.tcomp_tcon', 'eev.ctdelta', 'state.evapor', 'eev.trg']}, eevPoll);
	setInterval(refresh, 30000);
};
</script>
</head>
<body class="eev">
<div id="menu" class="menu"><script src="menu.js"></script></div>
<div class="content">
<div class="grid">
	<section class="card c8">
		<h3>Перегрев и положение ЭРВ <span class="r chips" style="margin-left:auto"><span class="chip" onclick="setRange(60, this)">1 ч</span><span class="chip" onclick="setRange(180, this)">3 ч</span><span class="chip on" onclick="setRange(0, this)">весь буфер</span><span class="chip" onclick="refresh()">Обновить</span>
			<label class="row" style="gap:8px;color:var(--mute);font-size:12px;font-weight:600">Авто<input type="checkbox" class="sw sm" onchange="autoToggle(this.checked)"></label></span></h3>
		<div class="legend" id="legend"></div>
		<div id="ch" style="min-height:260px"></div>
	</section>
	<section class="card c4">
		<h3>Определение перегрева</h3>
		<div class="tiles t3">
			<div class="tile"><i>Положение</i><b id="t-pos">–</b><u id="t-pu">шаг</u></div><div class="tile" id="tile-oh" title="Перегрев на выходе испарителя (TEVAOUT − температура кипения). Ниже порога защиты (K) вентиль прикрывается. Оранжевая подсветка — значение ниже порога при работающем компрессоре, не раньше чем через 120 с после пуска"><i>Перегрев</i><b id="t-oh">–</b><u>K</u></div><div class="tile" id="tile-oh2" title="Перегрев на входе компрессора (TCOMPIN − температура кипения). Ниже порога защиты (K) вентиль прикрывается. Оранжевая подсветка — значение ниже порога при работающем компрессоре, не раньше чем через 30 с после пуска"><i>Перегрев на входе</i><b id="t-oh2">–</b><u>K</u></div>
			<div class="tile"><i>T кипения</i><b id="t-ev">–</b><u>°</u></div><div class="tile"><i>Нагн. − конд.</i><b id="t-tt">–</b><u>K</u></div><div class="tile" title="Целевая разность температур нагнетания и конденсации для корректировки перегрева; сравнивается с плиткой “Нагн. − конд.”"><i>Цель: Нагн. − конд.</i><b id="t-dl">–</b><u>K</u></div>
		</div>
		<div id="rule"></div>
		<div class="two" id="fc"></div>
		<div class="field tight"><div class="l">Положение вручную<span class="hint" tabindex="0" data-tip="Прошивка двигает вентиль, только если формула перегрева — MANUAL; при другой формуле предложит переключить её.">?</span></div><label class="inp"><input type="number" id="k-eev-manual" data-k="eev.manual" data-act step="1"><u id="u-man">шаги</u></label><button class="btn2" onclick="manual()" style="padding:7px 12px">Задать</button></div>
		<details class="sens"><summary>Какие датчики нужны для формулы</summary>
			<table class="t"><tbody>
				<tr><td>TEVAOUT_TEVAIN</td><td>TEVAOUT, TEVAIN + (TCONIN или TCOMPIN)</td></tr>
				<tr><td>TCOMPIN_TEVAIN</td><td>TCOMPIN, TEVAIN</td></tr>
				<tr><td>TEVAOUT_PEVA</td><td>TEVAOUT, PEVA + (TCONIN или TCOMPIN)</td></tr>
				<tr><td>TCOMPIN_PEVA</td><td>TCOMPIN, PEVA</td></tr>
				<tr><td>TABLE</td><td>TEVAIN и (TEVAOUT, PEVA + (TCONIN или TCOMPIN)) или (TCOMPIN, PEVA) или (TEVAOUT, TEVAIN + (TCONIN или TCOMPIN)) или (TEVAIN, TCOMPIN)</td></tr>
				<tr><td>MANUAL</td><td>(TEVAOUT, PEVA + (TCONIN или TCOMPIN)) или (TCOMPIN, PEVA) или (TEVAOUT, TEVAIN + (TCONIN или TCOMPIN)) или (TEVAIN, TCOMPIN), иначе перегрев устанавливается в 0</td></tr>
			</tbody></table>
			<div class="fnote">Без нужных датчиков — ошибка ERR_TYPE_OVERHEAT (−38).</div>
		</details>
	</section>
	<section class="card c12">
		<h3>Регулирование
			<span class="adesc" data-a="pid" style="display:inline">классический регулятор по перегреву; не знает о частоте компрессора</span>
			<span class="adesc" data-a="hyb" style="display:none">ПИ с накоплением дробных шагов, подачей по частоте и защитой от залива по обоим перегревам</span>
			<span class="r"><span class="mode" id="mode"><a class="on" onclick="setMode(false)">ПИД</a><a onclick="setMode(true)">Гибрид</a></span></span></h3>
		<div class="prow" id="prow1"></div>
		<div class="prow" id="prow2"></div>
		<div class="recs on" data-a="pid"><span id="rec-pid"></span><button class="btn2" onclick="recApply(false)" style="padding:5px 11px">Подставить</button><span class="m">значения попадут в поля, на ТН уйдут по «Применить»</span></div>
		<div class="recs" data-a="hyb"><span id="rec-hyb"></span><button class="btn2" onclick="recApply(true)" style="padding:5px 11px">Подставить</button><span class="m">значения попадут в поля, на ТН уйдут по «Применить»</span></div>
		<div class="fnote" style="margin-top:6px">Переключение алгоритма на ходу сбрасывает накопители регулятора, вентиль остаётся на месте. <span class="algb" data-a="hyb" style="color:#8a4b00">Подача по частоте работает, только если инвертор отдаёт частоту.</span> Остальные параметры ЭРВ — на вкладке «Настройки».</div>
	</section>
</div>
</div>
</body>
</html>
