<!DOCTYPE html>
<html lang="ru">
<head>
	<title>Справка: Главная. Народный контроллер ТН</title>
	<meta charset="utf-8" />
	<meta name="viewport" content="width=device-width, initial-scale=1.0">
	<link rel="stylesheet" type="text/css" href="style.css">
	<script type='text/javascript' src='scripts.js'></script>
	<style>.row1 td, .row1 th {text-align:left; vertical-align:top} .row1 code{font-size:0.95em}</style>
</head>
<body class="help">
<div id="menu" class="menu"><script src="menu.js"></script></div>
<div class="content">
<h1>Описание страниц раздела «Главная»
	<input type="submit" value="На страницу 'Обзор'" onclick="location.href='index.html'">
	<input type="submit" value="На страницу 'Схема'" onclick="location.href='plan.html'"></h1>
<div class="row1">
<p>Раздел открывается при входе. Роль «пользователь» видит только его (и страницу «О контроллере»). Изменённая здесь цель действует в рабочей памяти;
чтобы она пережила перезагрузку, нажмите «Записать в EEPROM» на любой странице настроек.</p>

<h2>Обзор</h2>
<table>
<thead><tr><th width="180">Блок</th><th>Что показывает и что делает</th></tr></thead>
<tbody>
<tr><td><b>Дом</b></td><td>Температура в доме (TIN), цель и уличная температура. Кнопки «–» и «+» меняют цель шагом 0,5 °C, изменение применяется сразу
(пределы: цель «Дом» 0…40 °C, цель «Обратка» 10…50 °C, если выбран алгоритм с целью обратки). Показанная цель итоговая: с учётом ночной добавки, погодной поправки и расписания,
поэтому может отличаться от значения на странице «Отопление». Под значением график температуры в доме с линией цели.</td></tr>
<tr><td><b>Бойлер ГВС</b></td><td>Кольцо — температура бойлера. «–» и «+» меняют цель нагрева шагом 1 °C (5…90 °C).
Переключатель <b>Нагрев</b> разрешает или запрещает нагрев бойлера вообще (выключен: ГВС не греется ни тепловым насосом, ни ТЭНом).
<b>Срочный нагрев</b> — форсированный нагрев до цели в обход расписания и гистерезиса, после достижения цели переключатель сбрасывается сам.
Значки <b>ТН</b> и <b>ТЭН</b> показывают, чем бойлер греется сейчас.</td></tr>
<tr><td><b>Тепловой насос</b></td><td>В сборках с охлаждением список <b>Режим работы</b> управляет климатом дома (бойлер при этом греется, если нагрев ГВС разрешён).
<b>Работа от генератора</b> — ручной флажок: контроллер ограничивает потребляемую мощность и отключает ТЭН бойлера и электрокотёл (значок «i» открывает пояснение).
Плитки: компрессор (частота, Гц), перегрев (K), ЭРВ (положение в шагах), потребление (кВт), тепло (тепловая мощность контура отопления, кВт),
COP (тепловая мощность к электрической; считается при работающем компрессоре). Ниже показаны температуры «из / в» геоконтура и «под. / обр.» отопления,
разность температур Δ и состояние насосов. При работе компрессора слишком большая разность между подачей и обраткой может указывать на слабую циркуляцию.
Внизу строка ошибок: «Ошибок нет» либо код и описание.</td></tr>
<tr><td><b>График</b></td><td>Улица, температура из геоконтура, подача, мощность и COP за 30 минут, 1 час, 3 часа или весь буфер контроллера. «Все графики →» открывает раздел «Графики».</td></tr>
<tr><td><b>События</b></td><td>До 11 последних аварий, предупреждений и событий, записанных контроллером с момента запуска. Старые записи сверху, свежие снизу.
Красный круг с крестиком обозначает аварию, янтарный треугольник — предупреждение, серый круг с <b>i</b> — событие. Каждая запись занимает одну строку.
При наведении видна строка с исходной меткой <code>$ERROR</code>, <code>$WARN</code> или <code>$EVENT</code>. Записи длиннее 199 байт сокращаются в плитке и целиком доступны в журнале.
Ссылка «Журнал» доступна администратору и открывает журнал контроллера.</td></tr>
<tr><td><b>Прогноз погоды</b></td><td>Появляется, если включён в «Оборудование → Прочее → Интерфейс» (см. <a href="relay-help.html">справку</a>). Данные
берутся из сети Open-Meteo прямо в браузере, поэтому нужен интернет у того, кто открыл страницу; контроллеру прогноз не передаётся.</td></tr>
</tbody>
</table>

<h2>Схема</h2>
<p>Упрощённая мнемосхема ТН: геоконтур, фреоновый контур, отопление и бойлер. В реальном времени показаны температуры гликоля (из геоконтура и в него),
фреона (вход компрессора, нагнетание, выход конденсатора), подача и обратка, бойлер; давление испарителя и температура кипения; частота и мощность компрессора,
положение ЭРВ; расход через конденсатор и тепловая мощность на входе и выходе.</p>
<ul>
<li><b>Строка под схемой</b> — состояние насосов геоконтура (ГК) и системы отопления (СО), реле бойлера (ТЭН), генератор, а также расчётные перегрев, переохлаждение
и температура фреона на выходе конденсатора.</li>
<li><b>Показатели</b> — режим, улица, дом, цель, потребление, тепловая мощность на входе и выходе, COP. В строке «Цель» две величины: цель температуры в доме и
цель температуры подачи (её вычисляет ПИД-алгоритм по погоде).</li>
<li><b>ЭРВ</b> — положение, перегрев, цель перегрева, формула расчёта. Ссылка «Настройки ЭРВ →» ведёт на <a href="eev-set.html">страницу настроек вентиля</a>.</li>
<li>Надпись «Скрыто по конфигурации: охлаждение» означает, что элементы охлаждения отключены в этой сборке.</li>
</ul>

<h2>Что смотреть ежедневно</h2>
<p>В верхней строке «Работает» или «Остановлен» без красной точки; в карточке «Тепловой насос» «Ошибок нет»; температура в доме близка к цели;
температура бойлера не падает необъяснимо быстро; при работающем компрессоре в блоке «Контуры» разность Δ невелика. Если что-то вызывает сомнение — смотрите
<a href="log-help.html">журнал</a> и <a href="debug-help.html">отладку</a>.</p>
</div>
</div>
</body>
</html>
