<!DOCTYPE html>
<html lang="ru">
<head>
	<title>Справка: Инвертор. Народный контроллер ТН</title>
	<meta charset="utf-8" />
	<meta name="viewport" content="width=device-width, initial-scale=1.0">
	<link rel="stylesheet" type="text/css" href="style.css">
	<script type='text/javascript' src='scripts.js'></script>
	<style>.row1 td, .row1 th {text-align:left; vertical-align:top} .row1 code{font-size:0.95em}</style>
</head>
<body class="help">
<div id="menu" class="menu"><script src="menu.js"></script></div>
<div class="content">
<h1>Описание страниц «Инвертор»
	<input type="submit" value="'Инвертор: Работа'" onclick="location.href='invertor.html'">
	<input type="submit" value="'Инвертор: Настройки'" onclick="location.href='invertor-set.html'"></h1>
<div class="row1">
<p>Раздел для ТН с частотным преобразователем Omron MX2, который управляет компрессором по Modbus (RS-485). Параметры очень важны для ресурса компрессора:
ориентируйтесь на его паспорт и рекомендации производителя.</p>

<h2>Работа</h2>
<table>
<thead><tr><th width="210">Элемент</th><th>Что показывает и что делает</th></tr></thead>
<tbody>
<tr><td><b>Частота сейчас, Ток, Состояние</b></td><td>Частота и ток в данный момент, «включён» / «выключен». Целевую частоту задаёт контроллер; вручную её можно задать только в режиме ручного управления на странице
<a href="test-help.html">«Тест»</a>.</td></tr>
<tr><td><b>Ошибок Modbus</b></td><td>Число неудачных обменов с преобразователем.</td></tr>
<tr><td><b>Блокировка инвертора</b></td><td>0 — работает, 1 — заблокирован. Блокировка ставится после потери связи: пока она не снята, ТН не включит компрессор.</td></tr>
<tr><td><b>Восстановить соединение</b></td><td>Снимает блокировку (после подтверждения). Сначала проверьте кабель RS-485.</td></tr>
<tr><td><b>Сбросить ошибки инвертора</b></td><td>Отправляет преобразователю команду сброса аварии.</td></tr>
<tr><td><b>Состояние инвертора</b></td><td>Таблица регистров по Modbus: состояние, выходная частота, ток, мощность, выходное и постоянное напряжение, наработка, температура радиатора, число аварийных
отключений и история последних шести ошибок (d081…d086) с частотой, током и напряжением в момент аварии. Коды ошибок Omron MX2 — в его документации (ссылка «Справка Omron MX2 (PDF)» вверху страницы).
Например, повторяющаяся E09 — пониженное напряжение питания: проверьте питание преобразователя и сеть.</td></tr>
</tbody>
</table>
<p><b>Обмен и блокировка.</b> Контроллер опрашивает инвертор периодически (частота, ток, мощность, состояние, ошибки), команды отправляет по мере необходимости. Каждая операция Modbus повторяется до трёх раз;
повторы видны в журнале как «repeat…». Если неудачные циклы продолжаются или инвертор долго молчит, контроллер считает связь потерянной: выставляет ошибку (−92 или код Modbus),
немедленно останавливает ТН и блокирует инвертор. Единичные ошибки, после которых связь восстановилась, на работу не влияют.</p>

<h2>Настройки</h2>
<table>
<thead><tr><th width="210">Параметр</th><th>Что делает</th></tr></thead>
<tbody>
<tr><td><b>Опрос и цикл</b></td><td>Время опроса инвертора (период чтения по Modbus) и период цикла управления (3…600 с) — как часто контроллер принимает решения при ПИД.</td></tr>
<tr><td><b>Граничные температуры</b></td><td>Блокировка роста частоты (% от уровня защиты: при приближении к порогу защиты по мощности, току, давлению, температуре рост частоты запрещается);
защита по нагнетанию (за сколько градусов до максимума температуры нагнетания начинает снижаться частота); превышение подачи для отопления и для ГВС (при приближении подачи к максимуму
на эту величину частота снижается).</td></tr>
<tr><td><b>Стартовые частоты</b></td><td>Частота при включении компрессора в режиме отопления и ГВС.</td></tr>
<tr><td><b>Минимальные частоты</b></td><td>Нижний предел регулирования для отопления, ГВС и ручного режима. Ниже минимума компрессор не опускается: если нужно снизить частоту дальше, режим выключается.</td></tr>
<tr><td><b>Максимальные частоты</b></td><td>Верхний предел для отопления, ГВС и ручного режима. Учитывает ограничение «для генератора».</td></tr>
<tr><td><b>Ограничение ПИД</b></td><td>Максимальный шаг увеличения частоты за один расчёт и шаги уменьшения при приближении к защитам (для отопления и для ГВС).</td></tr>
<tr><td><b>Аналоговое управление</b></td><td>Параметры управления по аналоговому входу; показываются только в сборках, где оно используется.</td></tr>
</tbody>
</table>
<p>Значения полей ограничены допустимыми пределами — они указаны в подсказках страницы.</p>

<h2>Программирование инвертора</h2>
<p>Кнопка <b>Запрограммировать Omron MX2</b> записывает в преобразователь параметры, нужные для работы с компрессором: параметры двигателя с постоянными магнитами (H102…H122), функции входов (C001, C004, C005),
релейного выхода (C026), способ остановки (b091), ограничение перегрузки (b021…b023), источник задания частоты и команды «Ход» (A001, A002 — по Modbus), основную и максимальную частоту, времена разгона и торможения.</p>
<ul>
<li>Выполняется <b>только при выключенном ТН</b>, занимает около 10 секунд; подробности пишутся в журнал.</li>
<li>После программирования нужна <b>автонастройка</b> преобразователя (параметр H001 = 1).</li>
<li>Считается, что в преобразователе стоят параметры связи по умолчанию: C071 = 5, C072 = 1, C074 = 0, C075 = 1, C076 = 2, C077 = 0, C078 = 0.</li>
<li>Нужна при замене преобразователя; в штатной работе не используется.</li>
<li>Ссылка «Описание настройки Omron MX2» открывает PDF с описанием настройки.</li>
</ul>
</div>
</div>
</body>
</html>
