<!DOCTYPE html>
<html lang="ru">
<head>
	<title>Справка: Датчики. Народный контроллер ТН</title>
	<meta charset="utf-8" />
	<meta name="viewport" content="width=device-width, initial-scale=1.0">
	<link rel="stylesheet" type="text/css" href="style.css">
	<script type='text/javascript' src='scripts.js'></script>
	<style>.row1 td, .row1 th {text-align:left; vertical-align:top} .row1 code{font-size:0.95em}</style>
</head>
<body class="help">
<div id="menu" class="menu"><script src="menu.js"></script></div>
<div class="content">
<h1>Описание страниц датчиков
	<input type="submit" value="'Температура'" onclick="location.href='sensorst.html'">
	<input type="submit" value="'Давление и расход'" onclick="location.href='sensorsp.html'">
	<input type="submit" value="'Привязка'" onclick="location.href='setsensors.html'"></h1>
<div class="row1">
<p>Настраивает монтажник один раз при наладке. Просматривать страницы безопасно, но неправильные значения защит и привязки могут привести к остановам и поломкам.</p>

<h2>Температура</h2>
<p>Вверху указана шина (например «I2C, DS2482(1)» — датчики DS18B20 подключены через мастер шины 1-Wire). Кнопка <b>Сброс ошибок</b> обнуляет счётчики ошибок чтения.</p>
<table>
<thead><tr><th width="170">Столбец</th><th>Что означает</th></tr></thead>
<tbody>
<tr><td><b>Датчик</b></td><td>Имя (TOUT, TIN, …) и описание. Датчики, не привязанные к шине, показаны серыми.</td></tr>
<tr><td><b>Значение</b></td><td>Текущая температура с учётом поправки.</td></tr>
<tr><td><b>Допустимо</b></td><td>Диапазон допустимых значений, зашитый в прошивку (изменить нельзя). Выход за него — ошибка датчика (−1 ниже, −2 выше).</td></tr>
<tr><td><b>Поправка</b></td><td>Систематическая поправка, прибавляется к измеренному значению (до ±7 °C). Нужна для устранения постоянной ошибки конкретного датчика (например, плохой тепловой контакт);
подбирается сравнением с контрольным термометром.</td></tr>
<tr><td><b>Тест</b></td><td>Значение датчика в тестовых режимах; в обычной работе не используется.</td></tr>
<tr><td><b>TIN: средн / мин</b></td><td>Температура дома TIN может вычисляться по нескольким датчикам: «средн» — датчик участвует в среднем, «мин» — в выборе минимального.
Работает только если TIN не привязан к проводному датчику.</td></tr>
<tr><td><b>Ошибок, Код ошибки</b></td><td>Число ошибок чтения с момента сброса и код последней. Единичные ошибки бывают; много ошибок на одном датчике — признак помех или скорого отказа.</td></tr>
</tbody>
</table>
<p><b>Как опрашиваются датчики.</b> Все температурные датчики читаются каждые 4 секунды. Проверяется контрольная сумма (CRC) и защита от скачков: значение, отличающееся от
предыдущего более чем на 3 °C, считается помехой и отбрасывается; если такое отличие повторяется несколько раз подряд, значение принимается как реальное. Если чтение не удалось,
используется предыдущее значение, а счётчик ошибок растёт; после десяти ошибок подряд фиксируется ошибка датчика и ТН останавливается — если у датчика не включён флаг «игнорировать».</p>
<p><b>Удалённые датчики</b> (радиодатчики по IP, например на Wi-Fi-модулях) сами присылают температуру по сети. В таблице: номер, температура, время обновления, IP, уровень сигнала (RSSI),
напряжение питания, число пакетов. Настройки: <b>Использование</b> — разрешить датчик; <b>Усреднение</b> — усреднять со значением проводного датчика, к которому он привязан
(выключено — используется только удалённый); <b>Привязка</b> — к какому датчику относится значение (обычно TIN). Если данные не приходили дольше 120 с, контроллер возвращается к проводному датчику.</p>

<h2>Давление и расход</h2>
<table>
<thead><tr><th width="170">Блок / параметр</th><th>Что делает</th></tr></thead>
<tbody>
<tr><td><b>Расходомер: Контроль минимума</b></td><td>Защита от отказа насоса или засорения: если расход при работающем компрессоре ниже минимума, возникает ошибка −74. Проверяется и при пуске после паузы
«Компрессор после включения насосов». Пока компрессор не работает, расход равен нулю — это норма.</td></tr>
<tr><td><b>Среднее за 20 с</b></td><td>Включает или выключает скользящее среднее расхода только в браузере. Каждые 4 секунды берётся отсчёт; показывается среднее пяти отсчётов за последние 20 секунд. Пока окно заполняется, используется среднее уже собранных отсчётов и показан счётчик. Повторное нажатие возвращает текущий расход. Настройки контроллера и защиты не меняются; после перезагрузки страницы усреднение выключено.</td></tr>
<tr><td><b>Коэфф., имп/л</b></td><td>Сколько импульсов даёт датчик на литр (паспорт или калибровка).</td></tr>
<tr><td><b>Теплоёмкость, Дж/(кг·°C)</b></td><td>Нужна для расчёта тепловой мощности.</td></tr>
<tr><td><b>Частота, Тест, Pin</b></td><td>Текущая частота импульсов (для диагностики), значение в тестовом режиме, вход контроллера.</td></tr>
<tr><td><b>Давление: Минимум, Максимум</b></td><td>Допустимый диапазон давления, бар. Выход за него — ошибка датчика давления (−3 ниже, −4 выше). Из давления по таблице хладагента вычисляется температура кипения,
по которой считается перегрев ЭРВ.</td></tr>
<tr><td><b>«0» датчика, Коэффициент</b></td><td>Калибровка: давление (в сотых долях бара) = отсчёты АЦП × коэффициент − «0». Столбец «АЦП» показывает текущие «сырые» отсчёты.</td></tr>
<tr><td><b>Калькулятор коэффициентов</b></td><td>Калибровка по двум точкам: для точки 1 и точки 2 введите показание АЦП и соответствующее давление (0…100), выберите датчик и нажмите «Установить» — «0» и коэффициент
будут вычислены и (после подтверждения) записаны в датчик. Чтобы сохранить после перезагрузки, нажмите «Записать в EEPROM». Для большинства датчиков 0,5…4,5 В заводские значения подходят;
калибровка нужна при замене датчика или контроллера.</td></tr>
<tr><td><b>Сухие контакты</b></td><td>Дискретные входы: реле низкого давления (SLOWP), высокого давления (SHIGHP), сигнал аварии инвертора (SERRFC). <b>Состояние при аварии</b> (0 или 1) — какой уровень считается срабатыванием защиты.
Срабатывание останавливает ТН с ошибкой −7. «0» в столбце «Значение» при «состоянии при аварии» 1 означает, что аварии нет.</td></tr>
<tr><td><b>Электрический счётчик</b></td><td>Напряжение, ток, мощность, cos φ, частота сети, накопленная энергия, число ошибок обмена и статус связи. <b>Восстановить связь</b> — повторная проверка обмена;
<b>Запрограммировать</b> — нужна только для нового счётчика: записывает заданные адрес и скорость Modbus (счётчик «из коробки» отвечает по адресу и скорости по умолчанию).</td></tr>
<tr><td><b>Максимальное напряжение</b></td><td>Превышение останавливает ТН с ошибкой −75.</td></tr>
<tr><td><b>Минимальное напряжение</b>, <b>Контроль мощности</b></td><td>Только уведомление. Значение 0 отключает проверку.</td></tr>
</tbody>
</table>

<h2>Привязка</h2>
<p>Связывает физические датчики на шине с именами, которыми пользуется контроллер. Каждый датчик имеет свой уникальный адрес (16 шестнадцатеричных цифр).
Порядок при замене или добавлении датчика:</p>
<ol>
<li>Остановите ТН — сканирование недоступно, пока ТН работает.</li>
<li>Нажмите <b>Сканировать</b> (до 9 секунд): в таблице найденных датчиков появятся адреса и температуры.</li>
<li>Определите датчик (например, подогрейте в руке и посмотрите, чья температура выросла) и в строке нужного имени выберите его в списке «Привязка».</li>
<li>Нажмите «Применить», затем «Записать в EEPROM».</li>
</ol>
<p>Привязка обязательна для датчиков, нужных активному алгоритму; подача (TCONOUTG) и обратка (TCONING) — всегда. Для каждого датчика есть флаги:</p>
<ul>
<li><b>игнорировать</b> — при критических ошибках датчика ТН не останавливается. Для второстепенных датчиков (например, TACCUM), но не для подачи, обратки и нагнетания;</li>
<li><b>не логировать</b> — не писать ошибки датчика в журнал (если их много и они засоряют журнал);</li>
<li><b>не проверять CRC</b> — для датчиков с помехами: ошибки контрольной суммы не считаются ошибкой чтения, но применяется более строгая защита от скачков.
Для датчиков с обеими опциями («не логировать» и «не проверять CRC») отбрасывается значение 85 °C — признак сбоя датчика.</li>
</ul>
</div>
</div>
</body>
</html>
